<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="26.01" ArchitectureID="ICE1" TargetName="Torus_v0" TargetType="Controller" ContainsContext="false" Owner="Joshua Ballard, JLab" ExportDate="Thu Sep 24 15:56:00 2015" ExportOptions="DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="Torus_v0" ProcessorType="1756-L72" MajorRev="26" MinorRev="12" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Thu Mar 05 14:41:25 2015" LastModifiedDate="Thu Sep 24 15:55:42 2015" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent"
 SFCLastScan="DontScan" CommPath="AB_ETH-1\129.57.36.159\Backplane\0" ProjectSN="16#00ad_6812" MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true">
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false" IOMemoryPadPercentage="90" DataTablePadPercentage="50"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="CCM_HS" Family="NoFamily" Class="User">
<Description>
<![CDATA[CCM Hall Sensor Placeholder]]>
</Description>
<Members>
<Member Name="HS817X" DataType="REAL" Dimension="2" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Placeholder for HS]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CCM_LC" Family="NoFamily" Class="User">
<Description>
<![CDATA[CCM Load Cell placeholder]]>
</Description>
<Members>
<Member Name="LC817X" DataType="Load_Cell" Dimension="5" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for LC's]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CCM_PT" Family="NoFamily" Class="User">
<Description>
<![CDATA[Holder for CCM PT's]]>
</Description>
<Members>
<Member Name="PT817X" DataType="REAL" Dimension="6" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[PT's for CCM]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CCM_SG" Family="NoFamily" Class="User">
<Description>
<![CDATA[Holder for CCM Strain Gages]]>
</Description>
<Members>
<Member Name="SG817X" DataType="Strain_Gage" Dimension="7" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for CCM Strain Gages]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CCM_TR" Family="NoFamily" Class="User">
<Description>
<![CDATA[Cernox Array Holder for CCM's]]>
</Description>
<Members>
<Member Name="TR817X" DataType="REAL" Dimension="12" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Array of TR's 1-9 are numbers, 10 & 11 are R and S, respectively]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="cPID_Record" Family="NoFamily" Class="User">
<Description>
<![CDATA[A data structure with the elements of the cPID used in EPICS.]]>
</Description>
<Members>
<Member Name="CValName" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controlled Variable Name]]>
</Description>
</Member>
<Member Name="CValName_Last" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Last Controlled Variable Name - used to find out if the name changed]]>
</Description>
</Member>
<Member Name="CVal_Index" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Index of CVal in the array of possible controlled values]]>
</Description>
</Member>
<Member Name="CVAL" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Controlled Value]]>
</Description>
</Member>
<Member Name="ORBV" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output readback Value]]>
</Description>
</Member>
<Member Name="OVAL" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output Value]]>
</Description>
</Member>
<Member Name="MIN" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Output Value]]>
</Description>
</Member>
<Member Name="MAX" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Output Value]]>
</Description>
</Member>
<Member Name="DMIN" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Minimum Output Change]]>
</Description>
</Member>
<Member Name="DMAX" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum Output Change]]>
</Description>
</Member>
<Member Name="VAL" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Setpoint of PID loop]]>
</Description>
</Member>
<Member Name="SVAL" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sequencer Output Request]]>
</Description>
</Member>
<Member Name="MVAL" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Manual Output Request]]>
</Description>
</Member>
<Member Name="KP" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Proportional Gain]]>
</Description>
</Member>
<Member Name="KI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Integral Gain]]>
</Description>
</Member>
<Member Name="KD" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Deriviative Gain]]>
</Description>
</Member>
<Member Name="err" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Previous error]]>
</Description>
</Member>
<Member Name="derr" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Previous difference in error]]>
</Description>
</Member>
<Member Name="MDt" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Sample Time]]>
</Description>
</Member>
<Member Name="dt" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Previous time interval]]>
</Description>
</Member>
<Member Name="dm" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Change in Output]]>
</Description>
</Member>
<Member Name="odm" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output change for dm not calculated]]>
</Description>
</Member>
<Member Name="MODE" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0= Manual
1= Normal
2 = Sequencer]]>
</Description>
</Member>
<Member Name="MODE_String" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[String to make it easy for operator (EPICS) to determine mode]]>
</Description>
</Member>
<Member Name="TYPE" DataType="INT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[0 = Change type
1 = Position type]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZcPID_Recor25" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="smod" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZcPID_Recor25" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command for cPID to be in Sequencer]]>
</Description>
</Member>
<Member Name="mmod" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZcPID_Recor25" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Command for cPID to be in Manual]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="CryoCon" Family="NoFamily" Class="User">
<Description>
<![CDATA[Holder for Cryocon data.]]>
</Description>
<Members>
<Member Name="Response_String" DataType="STRING_164" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holds the string response the cryocon sent back]]>
</Description>
</Member>
<Member Name="Request_String" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holds the query sent to the cryocon]]>
</Description>
</Member>
<Member Name="Temperatures" DataType="REAL" Dimension="8" Radix="Float" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ID" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="MissedReadCounter" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="ZZZZZZZZZZCryoCon5" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Write_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCryoCon5" BitNumber="0" ExternalAccess="Read/Write"/>
<Member Name="Read_Ready" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCryoCon5" BitNumber="1" ExternalAccess="Read/Write"/>
<Member Name="Failed" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZCryoCon5" BitNumber="2" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="DS_HB" Family="NoFamily" Class="User">
<Description>
<![CDATA[Downstream Hex Beam]]>
</Description>
<Members>
<Member Name="Cernox" DataType="DS_HB_TR" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for Cernoxs]]>
</Description>
</Member>
<Member Name="StrainGage" DataType="DS_HB_SG" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for Strain Gages]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="DS_HB_SG" Family="NoFamily" Class="User">
<Description>
<![CDATA[DS Hex Beam Strain Gage holder]]>
</Description>
<Members>
<Member Name="SG817DXHB" DataType="Strain_Gage" Dimension="5" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for downstream hex beam strain gages]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="DS_HB_TR" Family="NoFamily" Class="User">
<Description>
<![CDATA[DS Hex Beam Cernox Holder]]>
</Description>
<Members>
<Member Name="TR817DXHB" DataType="REAL" Dimension="3" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Placeholder for hex beam cernox sensors (0 - empty, 1 =HB1, 2=HB2)]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="Load_Cell" Family="NoFamily" Class="User">
<Members>
<Member Name="raw" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw value from cRIO (lb)]]>
</Description>
</Member>
<Member Name="offset" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Amount the raw value is offset -- used when operator 'zeroes' out the signal]]>
</Description>
</Member>
<Member Name="value" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Offset value displayed for the operator (lb)]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="MPS" Family="NoFamily" Class="User">
<Members>
<Member Name="Commands" DataType="MPS_O" Dimension="32" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Array of commands to send to MPS]]>
</Description>
</Member>
<Member Name="Returns" DataType="STRING" Dimension="32" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Array to hold return data from each command]]>
</Description>
</Member>
<Member Name="Man_Cmd" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Placeholder for a manual command from the operator]]>
</Description>
</Member>
<Member Name="Man_Response" DataType="STRING" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Placeholder for the response to the Manual Command]]>
</Description>
</Member>
<Member Name="ADC_Values" DataType="REAL" Dimension="32" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Array to hold the ADC readback values after scaling]]>
</Description>
</Member>
<Member Name="ADC_ScaleFactor" DataType="DINT" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Array to hold scale factors for converting ADC values to REALS]]>
</Description>
</Member>
<Member Name="I_fromHMI" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current setting from the operator HMI]]>
</Description>
</Member>
<Member Name="Slew_fromHMI" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Slew rate setting from operator HMI]]>
</Description>
</Member>
<Member Name="I_Setting" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Current setting from the MPS]]>
</Description>
</Member>
<Member Name="I_Capacity" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Maximum current that can be supplied by the MPS]]>
</Description>
</Member>
<Member Name="SlewRate" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Slew Rate Readback from MPS (in mA/s)]]>
</Description>
</Member>
<Member Name="Status1_BOOLS" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[MPS Status as BOOL Array]]>
</Description>
</Member>
<Member Name="Status1_1st_BOOLS" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[MPS Status 1st trip as BOOL Array]]>
</Description>
</Member>
<Member Name="Active_Flags" DataType="BOOL" Dimension="32" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Flags to determine if the command is active or not]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZMPS14" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="CMD_Sent" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[A command has been sent]]>
</Description>
</Member>
<Member Name="RX_OK" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Received Data]]>
</Description>
</Member>
<Member Name="CommError" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[There is a communications Error]]>
</Description>
</Member>
<Member Name="Reset_sw" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="3" ExternalAccess="Read/Write">
<Description>
<![CDATA[Reset the communications]]>
</Description>
</Member>
<Member Name="Initialized" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="4" ExternalAccess="Read/Write">
<Description>
<![CDATA[SFC initialization complete]]>
</Description>
</Member>
<Member Name="LocalFlag" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="5" ExternalAccess="Read/Write">
<Description>
<![CDATA['ON' if MPS is in LOCAL, 'OFF' if in REMOTE]]>
</Description>
</Member>
<Member Name="Polarity" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZMPS14" BitNumber="6" ExternalAccess="Read/Write">
<Description>
<![CDATA['ON' if polarity is positive, 'OFF' if negative]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="MPS_O" Family="StringFamily" Class="User">
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="32" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="ProcessVariable" Family="NoFamily" Class="User">
<Description>
<![CDATA[Process variable for use in cPID]]>
</Description>
<Members>
<Member Name="Name" DataType="PVName" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Name]]>
</Description>
</Member>
<Member Name="Value" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Value]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="PVName" Family="StringFamily" Class="User">
<Description>
<![CDATA[Short string for holding PV Names - limited to 16 characters]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="16" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="PV_Txfr" Family="NoFamily" Class="User">
<Description>
<![CDATA[structure for passing data betwen PLC's]]>
</Description>
<Members>
<Member Name="Status" DataType="CONNECTION_STATUS" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="PVArray" DataType="ProcessVariable" Dimension="20" Radix="NullType" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="SOE_CTS_Data" Family="NoFamily" Class="User">
<Members>
<Member Name="Channel" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="CTS_Lower" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Strain_Gage" Family="NoFamily" Class="User">
<Members>
<Member Name="base_voltage" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[This is the offset used when calculating the INITIAL strain (nV/V)]]>
</Description>
</Member>
<Member Name="raw" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Raw value from cRIO (nV/V)]]>
</Description>
</Member>
<Member Name="raw_strain" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Offset value displayed for the operator (nanostrain)]]>
</Description>
</Member>
<Member Name="raw_lb" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[raw value scaled into pounds]]>
</Description>
</Member>
<Member Name="ops_offset" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operation Offset - amount to offset the raw value -- used when operator 'zeroes' out the signal]]>
</Description>
</Member>
<Member Name="ops_strain" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operation strain - amount of strain since the signal was 'zeroed']]>
</Description>
</Member>
<Member Name="ops_lbs" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Operation Force - amount of pounds since signal was 'zeroed']]>
</Description>
</Member>
<Member Name="ApparentStrain" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Apparent Strain (thermal strain)]]>
</Description>
</Member>
<Member Name="ZZZZZZZZZZStrain_Gag8" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Compensated" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZStrain_Gag8" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Flag to indicate whether the SG needs the apparent strain (thermal strain) removed]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="STRING_164" Family="StringFamily" Class="User">
<Description>
<![CDATA[164 character string]]>
</Description>
<Members>
<Member Name="LEN" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write"/>
<Member Name="DATA" DataType="SINT" Dimension="164" Radix="ASCII" Hidden="false" ExternalAccess="Read/Write"/>
</Members>
</DataType>
<DataType Name="Torus_CCM" Family="NoFamily" Class="User">
<Description>
<![CDATA[Holder for common CCM data.  Data in arrays -- element 0 is EMPTY]]>
</Description>
<Members>
<Member Name="Cernox" DataType="CCM_TR" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for TR's]]>
</Description>
</Member>
<Member Name="PT100" DataType="CCM_PT" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for PT's]]>
</Description>
</Member>
<Member Name="StrainGage" DataType="CCM_SG" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for SG's]]>
</Description>
</Member>
<Member Name="LoadCell" DataType="CCM_LC" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for LC's]]>
</Description>
</Member>
<Member Name="HallSensor" DataType="CCM_HS" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for HS's]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="US_HB" Family="NoFamily" Class="User">
<Description>
<![CDATA[Upstream Hex Beam]]>
</Description>
<Members>
<Member Name="Cernox" DataType="US_HB_TR" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for Cernoxs]]>
</Description>
</Member>
<Member Name="StrainGage" DataType="US_HB_SG" Dimension="0" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for Strain Gages]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="US_HB_SG" Family="NoFamily" Class="User">
<Description>
<![CDATA[US Hex Beam Strain Gage holder]]>
</Description>
<Members>
<Member Name="SG817UXHB" DataType="Strain_Gage" Dimension="5" Radix="NullType" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Holder for upstream hex beam strain gages]]>
</Description>
</Member>
</Members>
</DataType>
<DataType Name="US_HB_TR" Family="NoFamily" Class="User">
<Description>
<![CDATA[US Hex Beam Cernox Holder]]>
</Description>
<Members>
<Member Name="TR817UXHB" DataType="REAL" Dimension="3" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Placeholder for hex beam cernox sensors (0 - empty, 1 =HB1, 2=HB2)]]>
</Description>
</Member>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="1756-L72" Vendor="1" ProductType="14" ProductCode="93" Major="26" Minor="12" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true"
>
<EKey State="ExactMatch"/>
<Ports>
<Port Id="1" Address="0" Type="ICP" Upstream="false">
<Bus Size="10"/>
</Port>
</Ports>
</Module>
<Module Name="Torus_EN2T1" CatalogNumber="1756-EN2T" Vendor="1" ProductType="12" ProductCode="166" Major="10" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false"
>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="9" Type="ICP" Upstream="true"/>
<Port Id="2" Address="125.57.36.159" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
<Communications CommMethod="536870914">
<Connections/>
</Communications>
<ExtendedProperties>
<public><ConfigID>4325481</ConfigID></public></ExtendedProperties>
</Module>
<Module Name="cRIO" CatalogNumber="ETHERNET-MODULE" Vendor="1" ProductType="0" ProductCode="18" Major="1" Minor="1" ParentModule="Torus_EN2T1" ParentModPortId="2" Inhibited="false" MajorFault="false"
>
<EKey State="Disabled"/>
<Ports>
<Port Id="2" Address="129.57.37.33" Type="Ethernet" Upstream="true"/>
</Ports>
<Communications CommMethod="536870913" PrimCxnInputSize="192" PrimCxnOutputSize="64">
<ConfigTag ConfigSize="4" ExternalAccess="Read/Write">
<Data>08 00 00 00 C8 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE:C:0">
<ArrayMember Name="Data" DataType="SINT" Dimensions="400" Radix="Hex">
<Element Index="[0]" Value="16#00"/>
<Element Index="[1]" Value="16#00"/>
<Element Index="[2]" Value="16#00"/>
<Element Index="[3]" Value="16#00"/>
<Element Index="[4]" Value="16#00"/>
<Element Index="[5]" Value="16#00"/>
<Element Index="[6]" Value="16#00"/>
<Element Index="[7]" Value="16#00"/>
<Element Index="[8]" Value="16#00"/>
<Element Index="[9]" Value="16#00"/>
<Element Index="[10]" Value="16#00"/>
<Element Index="[11]" Value="16#00"/>
<Element Index="[12]" Value="16#00"/>
<Element Index="[13]" Value="16#00"/>
<Element Index="[14]" Value="16#00"/>
<Element Index="[15]" Value="16#00"/>
<Element Index="[16]" Value="16#00"/>
<Element Index="[17]" Value="16#00"/>
<Element Index="[18]" Value="16#00"/>
<Element Index="[19]" Value="16#00"/>
<Element Index="[20]" Value="16#00"/>
<Element Index="[21]" Value="16#00"/>
<Element Index="[22]" Value="16#00"/>
<Element Index="[23]" Value="16#00"/>
<Element Index="[24]" Value="16#00"/>
<Element Index="[25]" Value="16#00"/>
<Element Index="[26]" Value="16#00"/>
<Element Index="[27]" Value="16#00"/>
<Element Index="[28]" Value="16#00"/>
<Element Index="[29]" Value="16#00"/>
<Element Index="[30]" Value="16#00"/>
<Element Index="[31]" Value="16#00"/>
<Element Index="[32]" Value="16#00"/>
<Element Index="[33]" Value="16#00"/>
<Element Index="[34]" Value="16#00"/>
<Element Index="[35]" Value="16#00"/>
<Element Index="[36]" Value="16#00"/>
<Element Index="[37]" Value="16#00"/>
<Element Index="[38]" Value="16#00"/>
<Element Index="[39]" Value="16#00"/>
<Element Index="[40]" Value="16#00"/>
<Element Index="[41]" Value="16#00"/>
<Element Index="[42]" Value="16#00"/>
<Element Index="[43]" Value="16#00"/>
<Element Index="[44]" Value="16#00"/>
<Element Index="[45]" Value="16#00"/>
<Element Index="[46]" Value="16#00"/>
<Element Index="[47]" Value="16#00"/>
<Element Index="[48]" Value="16#00"/>
<Element Index="[49]" Value="16#00"/>
<Element Index="[50]" Value="16#00"/>
<Element Index="[51]" Value="16#00"/>
<Element Index="[52]" Value="16#00"/>
<Element Index="[53]" Value="16#00"/>
<Element Index="[54]" Value="16#00"/>
<Element Index="[55]" Value="16#00"/>
<Element Index="[56]" Value="16#00"/>
<Element Index="[57]" Value="16#00"/>
<Element Index="[58]" Value="16#00"/>
<Element Index="[59]" Value="16#00"/>
<Element Index="[60]" Value="16#00"/>
<Element Index="[61]" Value="16#00"/>
<Element Index="[62]" Value="16#00"/>
<Element Index="[63]" Value="16#00"/>
<Element Index="[64]" Value="16#00"/>
<Element Index="[65]" Value="16#00"/>
<Element Index="[66]" Value="16#00"/>
<Element Index="[67]" Value="16#00"/>
<Element Index="[68]" Value="16#00"/>
<Element Index="[69]" Value="16#00"/>
<Element Index="[70]" Value="16#00"/>
<Element Index="[71]" Value="16#00"/>
<Element Index="[72]" Value="16#00"/>
<Element Index="[73]" Value="16#00"/>
<Element Index="[74]" Value="16#00"/>
<Element Index="[75]" Value="16#00"/>
<Element Index="[76]" Value="16#00"/>
<Element Index="[77]" Value="16#00"/>
<Element Index="[78]" Value="16#00"/>
<Element Index="[79]" Value="16#00"/>
<Element Index="[80]" Value="16#00"/>
<Element Index="[81]" Value="16#00"/>
<Element Index="[82]" Value="16#00"/>
<Element Index="[83]" Value="16#00"/>
<Element Index="[84]" Value="16#00"/>
<Element Index="[85]" Value="16#00"/>
<Element Index="[86]" Value="16#00"/>
<Element Index="[87]" Value="16#00"/>
<Element Index="[88]" Value="16#00"/>
<Element Index="[89]" Value="16#00"/>
<Element Index="[90]" Value="16#00"/>
<Element Index="[91]" Value="16#00"/>
<Element Index="[92]" Value="16#00"/>
<Element Index="[93]" Value="16#00"/>
<Element Index="[94]" Value="16#00"/>
<Element Index="[95]" Value="16#00"/>
<Element Index="[96]" Value="16#00"/>
<Element Index="[97]" Value="16#00"/>
<Element Index="[98]" Value="16#00"/>
<Element Index="[99]" Value="16#00"/>
<Element Index="[100]" Value="16#00"/>
<Element Index="[101]" Value="16#00"/>
<Element Index="[102]" Value="16#00"/>
<Element Index="[103]" Value="16#00"/>
<Element Index="[104]" Value="16#00"/>
<Element Index="[105]" Value="16#00"/>
<Element Index="[106]" Value="16#00"/>
<Element Index="[107]" Value="16#00"/>
<Element Index="[108]" Value="16#00"/>
<Element Index="[109]" Value="16#00"/>
<Element Index="[110]" Value="16#00"/>
<Element Index="[111]" Value="16#00"/>
<Element Index="[112]" Value="16#00"/>
<Element Index="[113]" Value="16#00"/>
<Element Index="[114]" Value="16#00"/>
<Element Index="[115]" Value="16#00"/>
<Element Index="[116]" Value="16#00"/>
<Element Index="[117]" Value="16#00"/>
<Element Index="[118]" Value="16#00"/>
<Element Index="[119]" Value="16#00"/>
<Element Index="[120]" Value="16#00"/>
<Element Index="[121]" Value="16#00"/>
<Element Index="[122]" Value="16#00"/>
<Element Index="[123]" Value="16#00"/>
<Element Index="[124]" Value="16#00"/>
<Element Index="[125]" Value="16#00"/>
<Element Index="[126]" Value="16#00"/>
<Element Index="[127]" Value="16#00"/>
<Element Index="[128]" Value="16#00"/>
<Element Index="[129]" Value="16#00"/>
<Element Index="[130]" Value="16#00"/>
<Element Index="[131]" Value="16#00"/>
<Element Index="[132]" Value="16#00"/>
<Element Index="[133]" Value="16#00"/>
<Element Index="[134]" Value="16#00"/>
<Element Index="[135]" Value="16#00"/>
<Element Index="[136]" Value="16#00"/>
<Element Index="[137]" Value="16#00"/>
<Element Index="[138]" Value="16#00"/>
<Element Index="[139]" Value="16#00"/>
<Element Index="[140]" Value="16#00"/>
<Element Index="[141]" Value="16#00"/>
<Element Index="[142]" Value="16#00"/>
<Element Index="[143]" Value="16#00"/>
<Element Index="[144]" Value="16#00"/>
<Element Index="[145]" Value="16#00"/>
<Element Index="[146]" Value="16#00"/>
<Element Index="[147]" Value="16#00"/>
<Element Index="[148]" Value="16#00"/>
<Element Index="[149]" Value="16#00"/>
<Element Index="[150]" Value="16#00"/>
<Element Index="[151]" Value="16#00"/>
<Element Index="[152]" Value="16#00"/>
<Element Index="[153]" Value="16#00"/>
<Element Index="[154]" Value="16#00"/>
<Element Index="[155]" Value="16#00"/>
<Element Index="[156]" Value="16#00"/>
<Element Index="[157]" Value="16#00"/>
<Element Index="[158]" Value="16#00"/>
<Element Index="[159]" Value="16#00"/>
<Element Index="[160]" Value="16#00"/>
<Element Index="[161]" Value="16#00"/>
<Element Index="[162]" Value="16#00"/>
<Element Index="[163]" Value="16#00"/>
<Element Index="[164]" Value="16#00"/>
<Element Index="[165]" Value="16#00"/>
<Element Index="[166]" Value="16#00"/>
<Element Index="[167]" Value="16#00"/>
<Element Index="[168]" Value="16#00"/>
<Element Index="[169]" Value="16#00"/>
<Element Index="[170]" Value="16#00"/>
<Element Index="[171]" Value="16#00"/>
<Element Index="[172]" Value="16#00"/>
<Element Index="[173]" Value="16#00"/>
<Element Index="[174]" Value="16#00"/>
<Element Index="[175]" Value="16#00"/>
<Element Index="[176]" Value="16#00"/>
<Element Index="[177]" Value="16#00"/>
<Element Index="[178]" Value="16#00"/>
<Element Index="[179]" Value="16#00"/>
<Element Index="[180]" Value="16#00"/>
<Element Index="[181]" Value="16#00"/>
<Element Index="[182]" Value="16#00"/>
<Element Index="[183]" Value="16#00"/>
<Element Index="[184]" Value="16#00"/>
<Element Index="[185]" Value="16#00"/>
<Element Index="[186]" Value="16#00"/>
<Element Index="[187]" Value="16#00"/>
<Element Index="[188]" Value="16#00"/>
<Element Index="[189]" Value="16#00"/>
<Element Index="[190]" Value="16#00"/>
<Element Index="[191]" Value="16#00"/>
<Element Index="[192]" Value="16#00"/>
<Element Index="[193]" Value="16#00"/>
<Element Index="[194]" Value="16#00"/>
<Element Index="[195]" Value="16#00"/>
<Element Index="[196]" Value="16#00"/>
<Element Index="[197]" Value="16#00"/>
<Element Index="[198]" Value="16#00"/>
<Element Index="[199]" Value="16#00"/>
<Element Index="[200]" Value="16#00"/>
<Element Index="[201]" Value="16#00"/>
<Element Index="[202]" Value="16#00"/>
<Element Index="[203]" Value="16#00"/>
<Element Index="[204]" Value="16#00"/>
<Element Index="[205]" Value="16#00"/>
<Element Index="[206]" Value="16#00"/>
<Element Index="[207]" Value="16#00"/>
<Element Index="[208]" Value="16#00"/>
<Element Index="[209]" Value="16#00"/>
<Element Index="[210]" Value="16#00"/>
<Element Index="[211]" Value="16#00"/>
<Element Index="[212]" Value="16#00"/>
<Element Index="[213]" Value="16#00"/>
<Element Index="[214]" Value="16#00"/>
<Element Index="[215]" Value="16#00"/>
<Element Index="[216]" Value="16#00"/>
<Element Index="[217]" Value="16#00"/>
<Element Index="[218]" Value="16#00"/>
<Element Index="[219]" Value="16#00"/>
<Element Index="[220]" Value="16#00"/>
<Element Index="[221]" Value="16#00"/>
<Element Index="[222]" Value="16#00"/>
<Element Index="[223]" Value="16#00"/>
<Element Index="[224]" Value="16#00"/>
<Element Index="[225]" Value="16#00"/>
<Element Index="[226]" Value="16#00"/>
<Element Index="[227]" Value="16#00"/>
<Element Index="[228]" Value="16#00"/>
<Element Index="[229]" Value="16#00"/>
<Element Index="[230]" Value="16#00"/>
<Element Index="[231]" Value="16#00"/>
<Element Index="[232]" Value="16#00"/>
<Element Index="[233]" Value="16#00"/>
<Element Index="[234]" Value="16#00"/>
<Element Index="[235]" Value="16#00"/>
<Element Index="[236]" Value="16#00"/>
<Element Index="[237]" Value="16#00"/>
<Element Index="[238]" Value="16#00"/>
<Element Index="[239]" Value="16#00"/>
<Element Index="[240]" Value="16#00"/>
<Element Index="[241]" Value="16#00"/>
<Element Index="[242]" Value="16#00"/>
<Element Index="[243]" Value="16#00"/>
<Element Index="[244]" Value="16#00"/>
<Element Index="[245]" Value="16#00"/>
<Element Index="[246]" Value="16#00"/>
<Element Index="[247]" Value="16#00"/>
<Element Index="[248]" Value="16#00"/>
<Element Index="[249]" Value="16#00"/>
<Element Index="[250]" Value="16#00"/>
<Element Index="[251]" Value="16#00"/>
<Element Index="[252]" Value="16#00"/>
<Element Index="[253]" Value="16#00"/>
<Element Index="[254]" Value="16#00"/>
<Element Index="[255]" Value="16#00"/>
<Element Index="[256]" Value="16#00"/>
<Element Index="[257]" Value="16#00"/>
<Element Index="[258]" Value="16#00"/>
<Element Index="[259]" Value="16#00"/>
<Element Index="[260]" Value="16#00"/>
<Element Index="[261]" Value="16#00"/>
<Element Index="[262]" Value="16#00"/>
<Element Index="[263]" Value="16#00"/>
<Element Index="[264]" Value="16#00"/>
<Element Index="[265]" Value="16#00"/>
<Element Index="[266]" Value="16#00"/>
<Element Index="[267]" Value="16#00"/>
<Element Index="[268]" Value="16#00"/>
<Element Index="[269]" Value="16#00"/>
<Element Index="[270]" Value="16#00"/>
<Element Index="[271]" Value="16#00"/>
<Element Index="[272]" Value="16#00"/>
<Element Index="[273]" Value="16#00"/>
<Element Index="[274]" Value="16#00"/>
<Element Index="[275]" Value="16#00"/>
<Element Index="[276]" Value="16#00"/>
<Element Index="[277]" Value="16#00"/>
<Element Index="[278]" Value="16#00"/>
<Element Index="[279]" Value="16#00"/>
<Element Index="[280]" Value="16#00"/>
<Element Index="[281]" Value="16#00"/>
<Element Index="[282]" Value="16#00"/>
<Element Index="[283]" Value="16#00"/>
<Element Index="[284]" Value="16#00"/>
<Element Index="[285]" Value="16#00"/>
<Element Index="[286]" Value="16#00"/>
<Element Index="[287]" Value="16#00"/>
<Element Index="[288]" Value="16#00"/>
<Element Index="[289]" Value="16#00"/>
<Element Index="[290]" Value="16#00"/>
<Element Index="[291]" Value="16#00"/>
<Element Index="[292]" Value="16#00"/>
<Element Index="[293]" Value="16#00"/>
<Element Index="[294]" Value="16#00"/>
<Element Index="[295]" Value="16#00"/>
<Element Index="[296]" Value="16#00"/>
<Element Index="[297]" Value="16#00"/>
<Element Index="[298]" Value="16#00"/>
<Element Index="[299]" Value="16#00"/>
<Element Index="[300]" Value="16#00"/>
<Element Index="[301]" Value="16#00"/>
<Element Index="[302]" Value="16#00"/>
<Element Index="[303]" Value="16#00"/>
<Element Index="[304]" Value="16#00"/>
<Element Index="[305]" Value="16#00"/>
<Element Index="[306]" Value="16#00"/>
<Element Index="[307]" Value="16#00"/>
<Element Index="[308]" Value="16#00"/>
<Element Index="[309]" Value="16#00"/>
<Element Index="[310]" Value="16#00"/>
<Element Index="[311]" Value="16#00"/>
<Element Index="[312]" Value="16#00"/>
<Element Index="[313]" Value="16#00"/>
<Element Index="[314]" Value="16#00"/>
<Element Index="[315]" Value="16#00"/>
<Element Index="[316]" Value="16#00"/>
<Element Index="[317]" Value="16#00"/>
<Element Index="[318]" Value="16#00"/>
<Element Index="[319]" Value="16#00"/>
<Element Index="[320]" Value="16#00"/>
<Element Index="[321]" Value="16#00"/>
<Element Index="[322]" Value="16#00"/>
<Element Index="[323]" Value="16#00"/>
<Element Index="[324]" Value="16#00"/>
<Element Index="[325]" Value="16#00"/>
<Element Index="[326]" Value="16#00"/>
<Element Index="[327]" Value="16#00"/>
<Element Index="[328]" Value="16#00"/>
<Element Index="[329]" Value="16#00"/>
<Element Index="[330]" Value="16#00"/>
<Element Index="[331]" Value="16#00"/>
<Element Index="[332]" Value="16#00"/>
<Element Index="[333]" Value="16#00"/>
<Element Index="[334]" Value="16#00"/>
<Element Index="[335]" Value="16#00"/>
<Element Index="[336]" Value="16#00"/>
<Element Index="[337]" Value="16#00"/>
<Element Index="[338]" Value="16#00"/>
<Element Index="[339]" Value="16#00"/>
<Element Index="[340]" Value="16#00"/>
<Element Index="[341]" Value="16#00"/>
<Element Index="[342]" Value="16#00"/>
<Element Index="[343]" Value="16#00"/>
<Element Index="[344]" Value="16#00"/>
<Element Index="[345]" Value="16#00"/>
<Element Index="[346]" Value="16#00"/>
<Element Index="[347]" Value="16#00"/>
<Element Index="[348]" Value="16#00"/>
<Element Index="[349]" Value="16#00"/>
<Element Index="[350]" Value="16#00"/>
<Element Index="[351]" Value="16#00"/>
<Element Index="[352]" Value="16#00"/>
<Element Index="[353]" Value="16#00"/>
<Element Index="[354]" Value="16#00"/>
<Element Index="[355]" Value="16#00"/>
<Element Index="[356]" Value="16#00"/>
<Element Index="[357]" Value="16#00"/>
<Element Index="[358]" Value="16#00"/>
<Element Index="[359]" Value="16#00"/>
<Element Index="[360]" Value="16#00"/>
<Element Index="[361]" Value="16#00"/>
<Element Index="[362]" Value="16#00"/>
<Element Index="[363]" Value="16#00"/>
<Element Index="[364]" Value="16#00"/>
<Element Index="[365]" Value="16#00"/>
<Element Index="[366]" Value="16#00"/>
<Element Index="[367]" Value="16#00"/>
<Element Index="[368]" Value="16#00"/>
<Element Index="[369]" Value="16#00"/>
<Element Index="[370]" Value="16#00"/>
<Element Index="[371]" Value="16#00"/>
<Element Index="[372]" Value="16#00"/>
<Element Index="[373]" Value="16#00"/>
<Element Index="[374]" Value="16#00"/>
<Element Index="[375]" Value="16#00"/>
<Element Index="[376]" Value="16#00"/>
<Element Index="[377]" Value="16#00"/>
<Element Index="[378]" Value="16#00"/>
<Element Index="[379]" Value="16#00"/>
<Element Index="[380]" Value="16#00"/>
<Element Index="[381]" Value="16#00"/>
<Element Index="[382]" Value="16#00"/>
<Element Index="[383]" Value="16#00"/>
<Element Index="[384]" Value="16#00"/>
<Element Index="[385]" Value="16#00"/>
<Element Index="[386]" Value="16#00"/>
<Element Index="[387]" Value="16#00"/>
<Element Index="[388]" Value="16#00"/>
<Element Index="[389]" Value="16#00"/>
<Element Index="[390]" Value="16#00"/>
<Element Index="[391]" Value="16#00"/>
<Element Index="[392]" Value="16#00"/>
<Element Index="[393]" Value="16#00"/>
<Element Index="[394]" Value="16#00"/>
<Element Index="[395]" Value="16#00"/>
<Element Index="[396]" Value="16#00"/>
<Element Index="[397]" Value="16#00"/>
<Element Index="[398]" Value="16#00"/>
<Element Index="[399]" Value="16#00"/>
</ArrayMember>
</Structure>
</Data>
</ConfigTag>
<Connections>
<Connection Name="Standard" RPI="10000" Type="Output" InputCxnPoint="100" OutputCxnPoint="150" OutputSize="64" InputSize="192" EventID="0" ProgrammaticallySendEventTrigger="false" Unicast="false">
<InputTag ExternalAccess="Read/Write">
<ForceData>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_DINT_192Bytes:I:0">
<ArrayMember Name="Data" DataType="DINT" Dimensions="48" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
<Element Index="[32]" Value="0"/>
<Element Index="[33]" Value="0"/>
<Element Index="[34]" Value="0"/>
<Element Index="[35]" Value="0"/>
<Element Index="[36]" Value="0"/>
<Element Index="[37]" Value="0"/>
<Element Index="[38]" Value="0"/>
<Element Index="[39]" Value="0"/>
<Element Index="[40]" Value="0"/>
<Element Index="[41]" Value="0"/>
<Element Index="[42]" Value="0"/>
<Element Index="[43]" Value="0"/>
<Element Index="[44]" Value="0"/>
<Element Index="[45]" Value="0"/>
<Element Index="[46]" Value="0"/>
<Element Index="[47]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</InputTag>
<OutputTag ExternalAccess="Read/Write">
<Data>A5 1A 0B 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<ForceData>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</ForceData>
<Data Format="Decorated">
<Structure DataType="AB:ETHERNET_MODULE_DINT_64Bytes:O:0">
<ArrayMember Name="Data" DataType="DINT" Dimensions="16" Radix="Decimal">
<Element Index="[0]" Value="727717"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
</ArrayMember>
</Structure>
</Data>
</OutputTag>
</Connection>
</Connections>
</Communications>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<AddOnInstructionDefinition Name="S2FT" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T18:00:03.714Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-25T18:34:25.666Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[Strain to Force Temperature Compensated.  Uses 3rd order polynomial to determine Force.  
F = sigma*[A*T^3 + B*T^2 + C*T + D]
sigma = strain (in/in)]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="SG" TagType="Base" DataType="Strain_Gage" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="T" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="A" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="B" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="C" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="D" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags/>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[S2FT -- Strain to Force, Temperature compensated]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/25/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Subroutine takes in a tag, SG, and coefficients for a 3rd order polynomial.]]>
</Line>
<Line Number="6">
<![CDATA[	]]>
</Line>
<Line Number="7">
<![CDATA[	Updates the SG.raw_lb and SG.ops_lb members based on micro-strain units ]]>
</Line>
<Line Number="8">
<![CDATA[	as follows:]]>
</Line>
<Line Number="9">
<![CDATA[]]>
</Line>
<Line Number="10">
<![CDATA[	SG.raw_lb = SG.raw_strain * [A*T^3 + B*T^2 + C*T + D] / 1000]]>
</Line>
<Line Number="11">
<![CDATA[]]>
</Line>
<Line Number="12">
<![CDATA[	SG.ops_lb = SG.ops_strain * [A*T^3 + B*T^2 + C*T + D] / 1000]]>
</Line>
<Line Number="13">
<![CDATA[]]>
</Line>
<Line Number="14">
<![CDATA[	SG.raw_strain and .ops_strain are in units of micro-strain, hence the ]]>
</Line>
<Line Number="15">
<![CDATA[	divide by 1000]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="18">
<![CDATA[]]>
</Line>
<Line Number="19">
<![CDATA[SG.raw_lb := SG.raw_strain * (A * T**3 + B * T**2 + C * T + D) / 1000;]]>
</Line>
<Line Number="20">
<![CDATA[]]>
</Line>
<Line Number="21">
<![CDATA[SG.ops_lbs := SG.ops_strain * (A * T**3 + B * T**2 + C * T + D) / 1000;]]>
</Line>
<Line Number="22">
<![CDATA[]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="SG_TempComp" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T15:36:54.291Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-28T14:29:20.245Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[Applies 4th order temperature compensation to strain gage]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="SG" TagType="Base" DataType="Strain_Gage" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="T_Kelvin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temperature in Kelvin]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="GF" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>0A D7 03 40</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.06"/>
</DefaultData>
</LocalTag>
<LocalTag Name="T_C" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Temperature in Celcius]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="D" DataType="REAL" Radix="Exponential" ExternalAccess="None">
<DefaultData>66 66 A6 BF</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Exponential" Value="-1.29999995e+000"/>
</DefaultData>
</LocalTag>
<LocalTag Name="C" DataType="REAL" Radix="Exponential" ExternalAccess="None">
<DefaultData>3E E8 59 BC</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Exponential" Value="-1.32999998e-002"/>
</DefaultData>
</LocalTag>
<LocalTag Name="B" DataType="REAL" Radix="Exponential" ExternalAccess="None">
<DefaultData>72 33 5C 38</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Exponential" Value="5.24999996e-005"/>
</DefaultData>
</LocalTag>
<LocalTag Name="A" DataType="REAL" Radix="Exponential" ExternalAccess="None">
<DefaultData>0E D4 87 34</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Exponential" Value="2.52999996e-007"/>
</DefaultData>
</LocalTag>
<LocalTag Name="E" DataType="REAL" Radix="Exponential" ExternalAccess="None">
<DefaultData>52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Exponential" Value="3.10000000e-001"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[StrainUpdate]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/28/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Calculates the 'Apparent Strain' (temperature strain) for a strain gage]]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[	PASS-BY-REFERENCE (InOut):]]>
</Line>
<Line Number="8">
<![CDATA[		SG --> Strain Gage (Strain_Gage)]]>
</Line>
<Line Number="9">
<![CDATA[	INPUTS:		]]>
</Line>
<Line Number="10">
<![CDATA[		T_Kelvin --> Temperature in Kelvin (REAL)]]>
</Line>
<Line Number="11">
<![CDATA[]]>
</Line>
<Line Number="12">
<![CDATA[	A*T^4 + B*T^3 + C*T^2 + D*T + E = ApparentStrain]]>
</Line>
<Line Number="13">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="14">
<![CDATA[//Formula requires temperature in Celcius]]>
</Line>
<Line Number="15">
<![CDATA[T_C := T_Kelvin - 273.14;]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[//Calculate Apparent Strain]]>
</Line>
<Line Number="18">
<![CDATA[//FROM TML STRAIN GAGE TEST DATA]]>
</Line>
<Line Number="19">
<![CDATA[SG.ApparentStrain := A*T_C**4 + B*T_C**3 + C*T_C**2 + D*T_C + E; ]]>
</Line>
<Line Number="20">
<![CDATA[]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="SG_UPD8" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T15:36:54.291Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-28T14:53:55.928Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[Makes the conversion from nV to micro-strain units for Strain Gages and zeroes it out if needed.]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="SG" TagType="Base" DataType="Strain_Gage" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="ZeroCMD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="BaselineRST" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="T_Kelvin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="GF" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>0A D7 03 40</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.06"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SGTC" DataType="SG_TempComp" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 00 00 00 00 
66 66 A6 BF 3E E8 59 BC 72 33 5C 38 0E D4 87 34 
52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_TempComp">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[StrainUpdate]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/27/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Subroutine takes in a tag, SG, of type Strain_Gage and updates the relevant]]>
</Line>
<Line Number="6">
<![CDATA[	values. It is intended to be called after the .raw member is updated.]]>
</Line>
<Line Number="7">
<![CDATA[]]>
</Line>
<Line Number="8">
<![CDATA[	Parameters:]]>
</Line>
<Line Number="9">
<![CDATA[		InOut:]]>
</Line>
<Line Number="10">
<![CDATA[			* SG --> Strain_Gage data type]]>
</Line>
<Line Number="11">
<![CDATA[		Input:]]>
</Line>
<Line Number="12">
<![CDATA[			* ZeroCMD --> BOOL tag indicating we reset the operational strain]]>
</Line>
<Line Number="13">
<![CDATA[			* BaselineRST --> BOOL tag indicating we reset the baseline]]>
</Line>
<Line Number="14">
<![CDATA[			* T_Kelvin --> REAL tag of temperature used for temperature]]>
</Line>
<Line Number="15">
<![CDATA[							compensation]]>
</Line>
<Line Number="16">
<![CDATA[	Update the .raw_strain member -- (4 * (SG.raw - SG.base_voltage))/GF]]>
</Line>
<Line Number="17">
<![CDATA[		units come out in micro-strain]]>
</Line>
<Line Number="18">
<![CDATA[	]]>
</Line>
<Line Number="19">
<![CDATA[	GF = Gage Factor = 2.06 for all known strain gages in Torus]]>
</Line>
<Line Number="20">
<![CDATA[]]>
</Line>
<Line Number="21">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="22">
<![CDATA[//do we need to update the baseline?]]>
</Line>
<Line Number="23">
<![CDATA[IF BaselineRST THEN]]>
</Line>
<Line Number="24">
<![CDATA[	SG.base_voltage := SG.raw;]]>
</Line>
<Line Number="25">
<![CDATA[END_IF;]]>
</Line>
<Line Number="26">
<![CDATA[]]>
</Line>
<Line Number="27">
<![CDATA[//check the flag to see if temperature compensation is required]]>
</Line>
<Line Number="28">
<![CDATA[//update the apparent strain (thermal) if necessary, else 0]]>
</Line>
<Line Number="29">
<![CDATA[IF SG.Compensated THEN]]>
</Line>
<Line Number="30">
<![CDATA[	SG_TempComp(SGTC, SG, T_Kelvin);]]>
</Line>
<Line Number="31">
<![CDATA[ELSE]]>
</Line>
<Line Number="32">
<![CDATA[	SG.ApparentStrain := 0;]]>
</Line>
<Line Number="33">
<![CDATA[END_IF;]]>
</Line>
<Line Number="34">
<![CDATA[]]>
</Line>
<Line Number="35">
<![CDATA[//update .raw_strain (micro-strain)]]>
</Line>
<Line Number="36">
<![CDATA[SG.raw_strain := ((4 * (SG.raw - SG.base_voltage)) / GF) - SG.ApparentStrain;]]>
</Line>
<Line Number="37">
<![CDATA[]]>
</Line>
<Line Number="38">
<![CDATA[//check if we need to zero the operational strain]]>
</Line>
<Line Number="39">
<![CDATA[IF ZeroCMD THEN]]>
</Line>
<Line Number="40">
<![CDATA[	SG.ops_offset := SG.raw_strain * -1;]]>
</Line>
<Line Number="41">
<![CDATA[END_IF;]]>
</Line>
<Line Number="42">
<![CDATA[]]>
</Line>
<Line Number="43">
<![CDATA[//update the .ops_strain]]>
</Line>
<Line Number="44">
<![CDATA[SG.ops_strain := SG.raw_strain + SG.ops_offset;]]>
</Line>
<Line Number="45">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="CCM_StrainUpdate" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T15:36:54.291Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-28T20:05:19.347Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[handles all of the SG processing for the strain gages in a CCM tag.]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="CCM" TagType="Base" DataType="Torus_CCM" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="ZeroCMD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="BaselineRST" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="T_Kelvin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temperature in Kelvin]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Temp_Offset" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SGUPD8" DataType="SG_UPD8" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 01 00 00 00 
00 00 00 00 0A D7 03 40 00 00 00 00 66 66 A6 BF 
3E E8 59 BC 72 33 5C 38 0E D4 87 34 52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_UPD8">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZeroCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="BaselineRST" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="SGTCMP" DataType="SG_TempComp" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 00 00 00 00 
66 66 A6 BF 3E E8 59 BC 72 33 5C 38 0E D4 87 34 
52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_TempComp">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="index" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="D" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>C8 87 D7 4C</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="113000000.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="C" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>66 66 0A 44</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="553.6"/>
</DefaultData>
</LocalTag>
<LocalTag Name="B" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>0E 2D D1 C1</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-26.147"/>
</DefaultData>
</LocalTag>
<LocalTag Name="A" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>C1 A8 24 3D</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0402"/>
</DefaultData>
</LocalTag>
<LocalTag Name="S2FT0" DataType="S2FT" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="S2FT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="A" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="B" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="C" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="D" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="intercept" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Intercept for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="slope" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Slope for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[CCM_StrainUpdate]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/28/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Updates all of the strain gages for a tag of type 'Torus_CCM']]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[	Parameters:]]>
</Line>
<Line Number="8">
<![CDATA[		InOut:]]>
</Line>
<Line Number="9">
<![CDATA[			* CCM --> Torus_CCM data type]]>
</Line>
<Line Number="10">
<![CDATA[		Input:	]]>
</Line>
<Line Number="11">
<![CDATA[			* ZeroCMD --> BOOL indicating whether to zero operational strains]]>
</Line>
<Line Number="12">
<![CDATA[			* BaselineRST --> BOOL indicating whether to reset the baseline]]>
</Line>
<Line Number="13">
<![CDATA[]]>
</Line>
<Line Number="14">
<![CDATA[	Routine mostly calls other routines to abstract away some of the array]]>
</Line>
<Line Number="15">
<![CDATA[	indexing required to navigate each CCM's strain gages]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[	CCM SG arrays are arranged as follows:]]>
</Line>
<Line Number="18">
<![CDATA[	elements 1 - 4 are the CCM gages themselves]]>
</Line>
<Line Number="19">
<![CDATA[	elements 5 - 6 are axial supports]]>
</Line>
<Line Number="20">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[FOR index := 1 TO 6 DO]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[	//update the strains]]>
</Line>
<Line Number="25">
<![CDATA[	SG_UPD8(SGUPD8, CCM.StrainGage.SG817X[index], ZeroCMD, BaselineRST, T_Kelvin);]]>
</Line>
<Line Number="26">
<![CDATA[]]>
</Line>
<Line Number="27">
<![CDATA[	//CCM SG's need temperature compensated force...elements 1-4]]>
</Line>
<Line Number="28">
<![CDATA[	//axial support SG's don't]]>
</Line>
<Line Number="29">
<![CDATA[	IF index <= 4 THEN]]>
</Line>
<Line Number="30">
<![CDATA[		S2FT(S2FT0, CCM.StrainGage.SG817X[index], T_Kelvin, A, B, C, D); ]]>
</Line>
<Line Number="31">
<![CDATA[	ELSE]]>
</Line>
<Line Number="32">
<![CDATA[		//S2F(S2F0, CCM.StrainGage.SG817X[index], slope, intercept);]]>
</Line>
<Line Number="33">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="34">
<![CDATA[]]>
</Line>
<Line Number="35">
<![CDATA[END_FOR;]]>
</Line>
<Line Number="36">
<![CDATA[]]>
</Line>
<Line Number="37">
<![CDATA[ ]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[]]>
</Line>
<Line Number="40">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="LINT_SUB" Revision="1.0" RevisionExtension="00 Release" Vendor="Rockwell Automation" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2008-12-10T21:30:18.915Z" CreatedBy="Not Available" EditedDate="2014-09-15T15:13:44.461Z" EditedBy="JLAB\ballard"
 SoftwareRevision="v23.00">
<Description>
<![CDATA[Subtract (64-bit)]]>
</Description>
<RevisionNote>
<![CDATA[Initial Release]]>
</RevisionNote>
<AdditionalHelpText>
<![CDATA[Subtracts two LINT (signed 64-bit) values and returns a LINT (signed 64-bit) difference.
Also provides math status bits for Carry (borrow), Negative, Overflow and Zero result
(equivalent to built-in S:C, S:N, S:V, S:Z).]]>
</AdditionalHelpText>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Inp_A" TagType="Base" DataType="LINT" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[First Input, 64-bit Integer]]>
</Description>
</Parameter>
<Parameter Name="Inp_B" TagType="Base" DataType="LINT" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Second Input, 64-bit Integer]]>
</Description>
</Parameter>
<Parameter Name="Out" TagType="Base" DataType="LINT" Usage="InOut" Radix="Decimal" Required="true" Visible="true" Constant="false">
<Description>
<![CDATA[Difference, 64-bit Integer]]>
</Description>
</Parameter>
<Parameter Name="Sts_C" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Carry (borrow!) result]]>
</Description>
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_N" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Negative result]]>
</Description>
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_V" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Overflow result]]>
</Description>
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Sts_Z" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Zero result]]>
</Description>
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Wrk_Diff" DataType="DINT" Dimensions="3" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[20- and 24-bit fields of Out (difference)]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="3" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_B" DataType="DINT" Dimensions="3" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[20- and 24-bit fields of Inp_B]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="3" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_A" DataType="DINT" Dimensions="3" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[20- and 24-bit fields of Inp_A]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="3" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_Out" DataType="DINT" Dimensions="2" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Output as two 32-bit DINTs]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="2" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpB" DataType="DINT" Dimensions="2" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input B as two 32-bit DINTs]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="2" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="Wrk_InpA" DataType="DINT" Dimensions="2" Radix="Decimal" ExternalAccess="Read/Write">
<Description>
<![CDATA[Input A as two 32-bit DINTs]]>
</Description>
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="2" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<Description>
<![CDATA[Do 64-bit subtraction]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[============================================================
L_SUB : Subtract (64-bit)
============================================================
Revision 1.0-00 Release:  2009-Jul-31
Initial Release
============================================================
Subtracts two LINT (signed 64-bit) values and returns a LINT (signed 64-bit) difference.
Also provides math status bits for Carry (borrow), Negative, Overflow and Zero result
(equivalent to built-in S:C, S:N, S:V, S:Z).

This instruction breaks the LINT addends into three DINTs
(24 bits, 20 bits and 20 bits) to do the math in order to
avoid generating a Controller MINOR FAULT on overflow.
(Sample code provided in RSLogix 5000 Online Help is much
smaller and faster, but causes numerous Minor Faults on
Overflows -- S:V -- on the low-order difference!  The controller must
take time to log the minor faults, and many users do not want to see
Minor Faults on normal math operations.  See the RSLogix 5000
Help Topic "Arithmetic Status Flags" for more information.)
===================================================
CONVERT LINTs TO DINTs
===================================================
These COPies take the input LINTs and break them into pairs of DINTs so we can do math on them.
Logix V17 has a LINT data type, but math instructions (and AOI Input and Output Parameters) don't support LINT.]]>
</Comment>
<Text>
<![CDATA[COP(Inp_A,Wrk_InpA[0],2)COP(Inp_B,Wrk_InpB[0],2);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[===================================================
SPREAD 64 BITS ACROSS THREE DINTs
===================================================
If we do the math on 32-bit DINTs, the math on the low-order DINT (bits .0 to .31 of the 64-bit value)
will cause Overflows, setting the S:V status bit and THROWING A MINOR FAULT.

To avoid the Minor Fault, we take the two DINTs and break them up into THREE:
a 24 bit low-order DINT,
a 20-bit middle DINT, and
a 20-bit high-order DINT.

Doing the math on less than 30 bits per ADD ensures we never have an Overflow that throws a Minor Fault.
The BTDs split the 64 bits of Input A among the three DINTs used in the math.]]>
</Comment>
<Text>
<![CDATA[FLL(0,Wrk_A[0],3)BTD(Wrk_InpA[0],0,Wrk_A[0],0,24)BTD(Wrk_InpA[0],24,Wrk_A[1],0,8)BTD(Wrk_InpA[1],0,Wrk_A[1],8,12)BTD(Wrk_InpA[1],12,Wrk_A[2],0,20);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[This rung does the same for Input B:  two 32-bit DINTs are split into a 24-bit and two 20-bit DINTs.]]>
</Comment>
<Text>
<![CDATA[FLL(0,Wrk_B[0],3)BTD(Wrk_InpB[0],0,Wrk_B[0],0,24)BTD(Wrk_InpB[0],24,Wrk_B[1],0,8)BTD(Wrk_InpB[1],0,Wrk_B[1],8,12)BTD(Wrk_InpB[1],12,Wrk_B[2],0,20);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[===================================================
DIFFERENCE, WITH BORROW
===================================================
Now do the actual subtraction.  Any Carry (really, BORROW) bits will be in bit 24
of the low-order difference, or bit 20 of the middle or high-order difference.]]>
</Comment>
<Text>
<![CDATA[SUB(Wrk_A[0],Wrk_B[0],Wrk_Diff[0])SUB(Wrk_A[1],Wrk_B[1],Wrk_Diff[1])SUB(Wrk_A[2],Wrk_B[2],Wrk_Diff[2]);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[If the low-order sum had a borrow, subtract 1 from the middle difference.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Diff[0].24)SUB(Wrk_Diff[1],1,Wrk_Diff[1]);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[If the middle difference had a borrow, subtract 1 from the high-order difference.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Diff[1].20)SUB(Wrk_Diff[2],1,Wrk_Diff[2]);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[===================================================
GATHER 64-BIT RESULT FROM THREE DINTs
===================================================
Finally, take the 20-, 20- and 24-bit results and put them into 2 32-bit DINT output words.]]>
</Comment>
<Text>
<![CDATA[BTD(Wrk_Diff[0],0,Wrk_Out[0],0,24)BTD(Wrk_Diff[1],0,Wrk_Out[0],24,8)BTD(Wrk_Diff[1],8,Wrk_Out[1],0,12)BTD(Wrk_Diff[2],0,Wrk_Out[1],12,20);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[===================================================
INSTRUCTION STATUS BITS
===================================================

These four rungs generate the result STATUS bits, just like S:C, S:N, S:V and S:Z
are generated by built-in math instructions.

The difference is that our Sts_V doesn't throw a Minor Fault.  So you'll need to
deal with Sts_V in the code that uses this AOI....

If the high-order difference generated a Carry, set Sts_C.]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Diff[2].20)OTE(Sts_C);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[If the highest bit (.19) of the high-order difference is set, the result is NEGATIVE.
After all, we're doing a LINT (signed 64-bit integer) , not a ULINT (unsigned 64-bit integer)!]]>
</Comment>
<Text>
<![CDATA[XIC(Wrk_Out[1].31)OTE(Sts_N);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[If both inputs are positive and the result is negative, or if both inputs are
negative and the result is positive, we had an OVERFLOW: set Sts_V.]]>
</Comment>
<Text>
<![CDATA[[XIC(Wrk_InpA[1].31) XIO(Wrk_InpB[1].31) XIO(Wrk_Out[1].31) ,XIO(Wrk_InpA[1].31) XIC(Wrk_InpB[1].31) XIC(Wrk_Out[1].31) ]OTE(Sts_V);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[If both resulting DINTs are zero, the LINT is zero.  Set Sts_Z if the result is ZERO.]]>
</Comment>
<Text>
<![CDATA[EQU(Wrk_Out[1],0)EQU(Wrk_Out[0],0)OTE(Sts_Z);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[===================================================
CONVERT DINTs TO LINT
===================================================
The two 32-bit DINT outputs are converted back to a LINT, the actual output of the instruction.]]>
</Comment>
<Text>
<![CDATA[COP(Wrk_Out[0],Out,1);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="cPID" Revision="1.1" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-04-19T12:35:48.063Z" CreatedBy="JLAB\ballard" EditedDate="2014-10-14T18:39:39.248Z" EditedBy="JLAB\ballard" SoftwareRevision="v23.00">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="cPID" TagType="Base" DataType="cPID_Record" Usage="InOut" Required="true" Visible="true" Constant="false"/>
</Parameters>
<LocalTags>
<LocalTag Name="mdm" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Last" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="dtp" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="d" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="i" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="p" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="de" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="e" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="dep" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="dm" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="dt" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="TimeStamp" DataType="LINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="OldTime" DataType="DINT" Dimensions="2" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="2" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="LINT_SUB_01" DataType="LINT_SUB" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="LINT_SUB">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_C" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_N" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_V" DataType="BOOL" Value="0"/>
<DataValueMember Name="Sts_Z" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="ElapsedTime_uSec" DataType="LINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="TimeStamp_Last" DataType="LINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="LINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Timeholder" DataType="DINT" Dimensions="2" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Array DataType="DINT" Dimensions="2" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
</Array>
</DefaultData>
</LocalTag>
<LocalTag Name="dm_time" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[max time that 
dm <> 0]]>
</Description>
<DefaultData>00 00 7A 44</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1000.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[//Check the mode of the PID Loop.  If 'Position' type, assing the ORBV = OVAL]]>
</Line>
<Line Number="1">
<![CDATA[IF cPID.TYPE = 1 THEN]]>
</Line>
<Line Number="2">
<![CDATA[	cPID.ORBV := cPID.OVAL;]]>
</Line>
<Line Number="3">
<![CDATA[END_IF;]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[//check to see if the mode needs to be changed]]>
</Line>
<Line Number="6">
<![CDATA[IF cPID.mmod THEN]]>
</Line>
<Line Number="7">
<![CDATA[	cPID.MODE := 0;]]>
</Line>
<Line Number="8">
<![CDATA[ELSIF cPID.smod THEN]]>
</Line>
<Line Number="9">
<![CDATA[	cPID.MODE := 2;]]>
</Line>
<Line Number="10">
<![CDATA[ELSE]]>
</Line>
<Line Number="11">
<![CDATA[	cPID.MODE := 1;]]>
</Line>
<Line Number="12">
<![CDATA[END_IF; ]]>
</Line>
<Line Number="13">
<![CDATA[	]]>
</Line>
<Line Number="14">
<![CDATA[/*]]>
</Line>
<Line Number="15">
<![CDATA[Calculate the difference in time since last execution (in seconds) ]]>
</Line>
<Line Number="16">
<![CDATA[Calculate the time that has passed since the last call (dt) in seconds]]>
</Line>
<Line Number="17">
<![CDATA[*/]]>
</Line>
<Line Number="18">
<![CDATA[]]>
</Line>
<Line Number="19">
<![CDATA[//get the current timestamp in uSec]]>
</Line>
<Line Number="20">
<![CDATA[GSV(WallClockTime, , CurrentValue, TimeStamp);]]>
</Line>
<Line Number="21">
<![CDATA[//how many microseconds since last time the PID logic ran (inside of the IF statement below, called when dt > mDT)]]>
</Line>
<Line Number="22">
<![CDATA[LINT_SUB(LINT_SUB_01, TimeStamp, TimeStamp_Last, ElapsedTime_uSec);]]>
</Line>
<Line Number="23">
<![CDATA[//Copy the ElapsedTime_uSec <LINT> into a DINT[2]....because it is 64 bit...we only care about the lower 32 bits]]>
</Line>
<Line Number="24">
<![CDATA[//because dt will never be greater than 2^31.]]>
</Line>
<Line Number="25">
<![CDATA[COP(ElapsedTime_uSec, Timeholder[0], 1);]]>
</Line>
<Line Number="26">
<![CDATA[//remember that Timeholder is in micro-seconds...]]>
</Line>
<Line Number="27">
<![CDATA[dt := ABS(Timeholder[0]) / 1000000;]]>
</Line>
<Line Number="28">
<![CDATA[ ]]>
</Line>
<Line Number="29">
<![CDATA[]]>
</Line>
<Line Number="30">
<![CDATA[//set dm = 0 after dm_time second(s) has passed.]]>
</Line>
<Line Number="31">
<![CDATA[IF dt >= dm_time THEN]]>
</Line>
<Line Number="32">
<![CDATA[	dm := 0;]]>
</Line>
<Line Number="33">
<![CDATA[END_IF;]]>
</Line>
<Line Number="34">
<![CDATA[]]>
</Line>
<Line Number="35">
<![CDATA[//If enough time has passed (above the PID's sample time), then execute the PID loop's functional change.  This always happens, even if not used]]>
</Line>
<Line Number="36">
<![CDATA[//the .99 * .MDt is because we're only jumping into this routine every second....]]>
</Line>
<Line Number="37">
<![CDATA[//...the actual dt could be the .MDt + 1 if the call happened at .000001 s below the .MDt value]]>
</Line>
<Line Number="38">
<![CDATA[//]]>
</Line>
<Line Number="39">
<![CDATA[// This is supposed to mimick the formulation from here:]]>
</Line>
<Line Number="40">
<![CDATA[// http://www.aps.anl.gov/epics/EpicsDocumentation/AppDevManuals/RecordRef/Recordref-16.html#HEADING16-0]]>
</Line>
<Line Number="41">
<![CDATA[IF dt > 0.99 * cPID.MDt THEN]]>
</Line>
<Line Number="42">
<![CDATA[	dtp:= cPID.dt;]]>
</Line>
<Line Number="43">
<![CDATA[	dep:= cPID.derr;]]>
</Line>
<Line Number="44">
<![CDATA[	e:= cPID.VAL-cPID.CVAL;	]]>
</Line>
<Line Number="45">
<![CDATA[]]>
</Line>
<Line Number="46">
<![CDATA[	de:= e - cPID.err;]]>
</Line>
<Line Number="47">
<![CDATA[	p:= cPID.KP * de;						//proportional portion of formulation]]>
</Line>
<Line Number="48">
<![CDATA[	i:= cPID.KI * e * dt;					//Integral portion of formulation		]]>
</Line>
<Line Number="49">
<![CDATA[	IF dt > 0 AND dtp > 0 THEN				//Derivitive portion of formulation]]>
</Line>
<Line Number="50">
<![CDATA[		d:= cPID.KD*(de/dt - dep/dtp);		]]>
</Line>
<Line Number="51">
<![CDATA[	ELSE ]]>
</Line>
<Line Number="52">
<![CDATA[		d:= 0;							]]>
</Line>
<Line Number="53">
<![CDATA[	END_IF;	]]>
</Line>
<Line Number="54">
<![CDATA[]]>
</Line>
<Line Number="55">
<![CDATA[	dm:= p + i + d;							//dm is the change		]]>
</Line>
<Line Number="56">
<![CDATA[]]>
</Line>
<Line Number="57">
<![CDATA[	//store some of the variables in the PID structure for next time this AOI is called]]>
</Line>
<Line Number="58">
<![CDATA[ 	cPID.dt:= dt;]]>
</Line>
<Line Number="59">
<![CDATA[	cPID.err:= e;]]>
</Line>
<Line Number="60">
<![CDATA[	cPID.derr:=de;]]>
</Line>
<Line Number="61">
<![CDATA[	]]>
</Line>
<Line Number="62">
<![CDATA[	//store the time so we know when the last PID calculations were made]]>
</Line>
<Line Number="63">
<![CDATA[	COP(TimeStamp, TimeStamp_Last, 1);]]>
</Line>
<Line Number="64">
<![CDATA[]]>
</Line>
<Line Number="65">
<![CDATA[	//Modify the output of the PID loop based on the calculated value of dm.  ]]>
</Line>
<Line Number="66">
<![CDATA[	//For AUTO (Normal) mode]]>
</Line>
<Line Number="67">
<![CDATA[	IF cPID.MODE = 1 THEN]]>
</Line>
<Line Number="68">
<![CDATA[		IF cPID.TYPE = 0 THEN 				//PID.TYPE = 0 is Change Type]]>
</Line>
<Line Number="69">
<![CDATA[			Last:= cPID.ORBV;]]>
</Line>
<Line Number="70">
<![CDATA[		ELSE 								//PID.TYPE = 1 is Position Type]]>
</Line>
<Line Number="71">
<![CDATA[			Last:= cPID.OVAL;]]>
</Line>
<Line Number="72">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="73">
<![CDATA[]]>
</Line>
<Line Number="74">
<![CDATA[		//Check for MAX and MIN of Output Variable]]>
</Line>
<Line Number="75">
<![CDATA[		IF (dm + Last) < cPID.MIN THEN	]]>
</Line>
<Line Number="76">
<![CDATA[			dm:= cPID.MIN - Last;			//limit dm so that the output minimum isn't violated]]>
</Line>
<Line Number="77">
<![CDATA[		ELSIF (dm + Last) > cPID.MAX THEN]]>
</Line>
<Line Number="78">
<![CDATA[			dm:= cPID.MAX - Last;			//limit dm so that the output minimum isn't violated]]>
</Line>
<Line Number="79">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="80">
<![CDATA[]]>
</Line>
<Line Number="81">
<![CDATA[		//Check to make sure dm doesn't violate the output change max and mins]]>
</Line>
<Line Number="82">
<![CDATA[		mdm:= ABS(dm);]]>
</Line>
<Line Number="83">
<![CDATA[		IF mdm > cPID.DMAX THEN]]>
</Line>
<Line Number="84">
<![CDATA[			mdm:= cPID.DMAX;					//check against DMAX, if higher, set to DMAX]]>
</Line>
<Line Number="85">
<![CDATA[		ELSIF mdm < cPID.DMIN THEN]]>
</Line>
<Line Number="86">
<![CDATA[			mdm:= 0;						//check against DMIN, if lower, set to 0]]>
</Line>
<Line Number="87">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="88">
<![CDATA[]]>
</Line>
<Line Number="89">
<![CDATA[		//We were dealing with absolute values for comparison.  Bring back the appropriate sign.]]>
</Line>
<Line Number="90">
<![CDATA[		IF dm >= 0 THEN]]>
</Line>
<Line Number="91">
<![CDATA[			dm:= mdm;]]>
</Line>
<Line Number="92">
<![CDATA[		ELSE]]>
</Line>
<Line Number="93">
<![CDATA[			dm:= -1*mdm;]]>
</Line>
<Line Number="94">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="95">
<![CDATA[		]]>
</Line>
<Line Number="96">
<![CDATA[		//When CHANGE, the record sets OVAL equal to DM, the result of the PID expression. ]]>
</Line>
<Line Number="97">
<![CDATA[		//DM being itself an increment, OVAL is an incremental value in the CHANGE mode. ]]>
</Line>
<Line Number="98">
<![CDATA[		//If the record is in POSITION mode, OVAL is an absolute value obtained by adding OVAL to DM. ]]>
</Line>
<Line Number="99">
<![CDATA[		//In this case, OVAL will be the last value of OVAL when it was written]]>
</Line>
<Line Number="100">
<![CDATA[		IF cPID.TYPE = 0 THEN			//Change Mode]]>
</Line>
<Line Number="101">
<![CDATA[			cPID.dm:= dm;]]>
</Line>
<Line Number="102">
<![CDATA[		ELSE 							//Position Mode]]>
</Line>
<Line Number="103">
<![CDATA[			cPID.OVAL:= cPID.OVAL+dm;]]>
</Line>
<Line Number="104">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="105">
<![CDATA[]]>
</Line>
<Line Number="106">
<![CDATA[		cPID.odm:= cPID.dm;]]>
</Line>
<Line Number="107">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="108">
<![CDATA[END_IF;]]>
</Line>
<Line Number="109">
<![CDATA[	]]>
</Line>
<Line Number="110">
<![CDATA[//Modify the output in Manual Mode (Change Type)]]>
</Line>
<Line Number="111">
<![CDATA[IF cPID.MODE=0 AND cPID.TYPE=0 THEN]]>
</Line>
<Line Number="112">
<![CDATA[	dm:= ABS(cPID.MVAL - cPID.ORBV);]]>
</Line>
<Line Number="113">
<![CDATA[	//Check dm against min change]]>
</Line>
<Line Number="114">
<![CDATA[	IF dm < cPID.DMIN THEN]]>
</Line>
<Line Number="115">
<![CDATA[		dm:=0;]]>
</Line>
<Line Number="116">
<![CDATA[	ELSE ]]>
</Line>
<Line Number="117">
<![CDATA[		dm:= cPID.MVAL - cPID.ORBV;		//set dm big enough to get the output from the current value (orbv) to the manual value]]>
</Line>
<Line Number="118">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="119">
<![CDATA[// Manual mode, Position type]]>
</Line>
<Line Number="120">
<![CDATA[ELSIF cPID.MODE=0 AND cPID.TYPE=1 THEN]]>
</Line>
<Line Number="121">
<![CDATA[	dm:=ABS(cPID.MVAL-cPID.OVAL);]]>
</Line>
<Line Number="122">
<![CDATA[	//Check dm against min change]]>
</Line>
<Line Number="123">
<![CDATA[	IF dm < cPID.DMIN THEN]]>
</Line>
<Line Number="124">
<![CDATA[		dm:= 0;							//change request too small, set dm to zero]]>
</Line>
<Line Number="125">
<![CDATA[	ELSE ]]>
</Line>
<Line Number="126">
<![CDATA[		cPID.OVAL:= cPID.MVAL;			//write manual value from operator to output value]]>
</Line>
<Line Number="127">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="128">
<![CDATA[END_IF;]]>
</Line>
<Line Number="129">
<![CDATA[]]>
</Line>
<Line Number="130">
<![CDATA[//Modify the Output Value in Sequencer Mode (Change Type)]]>
</Line>
<Line Number="131">
<![CDATA[IF cPID.MODE=2 AND cPID.TYPE=0 THEN]]>
</Line>
<Line Number="132">
<![CDATA[	dm:=ABS(cPID.SVAL-cPID.ORBV);]]>
</Line>
<Line Number="133">
<![CDATA[	//Check dm against min change]]>
</Line>
<Line Number="134">
<![CDATA[	IF dm < cPID.DMIN THEN]]>
</Line>
<Line Number="135">
<![CDATA[		dm:= 0; 						//change request too small, set dm to zero]]>
</Line>
<Line Number="136">
<![CDATA[	ELSE ]]>
</Line>
<Line Number="137">
<![CDATA[		dm:= cPID.SVAL - cPID.ORBV;		//set dm big enough to get the output from the current value (orbv) to the sequencer value			]]>
</Line>
<Line Number="138">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="139">
<![CDATA[//Modify the Output Value IN Sequenccer Mode (Position Type)]]>
</Line>
<Line Number="140">
<![CDATA[ELSIF cPID.MODE=2 AND cPID.TYPE=1 THEN]]>
</Line>
<Line Number="141">
<![CDATA[	dm:= ABS(cPID.OVAL-cPID.SVAL);]]>
</Line>
<Line Number="142">
<![CDATA[	//Check dm against min change]]>
</Line>
<Line Number="143">
<![CDATA[	IF dm > cPID.DMIN THEN]]>
</Line>
<Line Number="144">
<![CDATA[		cPID.OVAL:=cPID.SVAL;]]>
</Line>
<Line Number="145">
<![CDATA[	END_IF;	]]>
</Line>
<Line Number="146">
<![CDATA[END_IF;	]]>
</Line>
<Line Number="147">
<![CDATA[	]]>
</Line>
<Line Number="148">
<![CDATA[//Set the output for a Change Type PID.  The output is determined by whether or not it is in AUTO (Normal)]]>
</Line>
<Line Number="149">
<![CDATA[IF cPID.TYPE = 0 AND cPID.MODE = 1 THEN]]>
</Line>
<Line Number="150">
<![CDATA[	cPID.OVAL:= cPID.ORBV + cPID.odm;]]>
</Line>
<Line Number="151">
<![CDATA[ELSIF cPID.TYPE = 0 AND cPID.MODE <> 1 THEN		]]>
</Line>
<Line Number="152">
<![CDATA[	cPID.OVAL:= cPID.dm + cPID.ORBV;]]>
</Line>
<Line Number="153">
<![CDATA[END_IF;]]>
</Line>
<Line Number="154">
<![CDATA[]]>
</Line>
<Line Number="155">
<![CDATA[cPID.dm:= dm;]]>
</Line>
<Line Number="156">
<![CDATA[]]>
</Line>
<Line Number="157">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
<Routine Name="Prescan" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[MOV(0,cPID.dt)MOV(cPID.CVAL,cPID.VAL)MOV(cPID.ORBV,cPID.OVAL);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[GSV(WallClockTime,,CurrentValue,TimeStamp_Last);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="dP_to_LL_Helium" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-06T14:14:22.559Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-06T20:55:37.675Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[Converts differential pressure measurement to % full]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Height" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Height of vessel in (meter)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="Pressure" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Vessel pressure (atma)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="dP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Differential pressure in (in-H20)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PercentFull" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Percent Full (%)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Liquid_Density" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[kg/m^3]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Vapor_Density" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[kg/m^3]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="C_0" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Constant defining geometry of vessel (1 unless otherwise noted)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*DP_to_Liquid_Level_Helium]]>
</Line>
<Line Number="1">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="2">
<![CDATA[	DATE = 8/6/2015]]>
</Line>
<Line Number="3">
<![CDATA[]]>
</Line>
<Line Number="4">
<![CDATA[	This logic performs the calculations converting dP to liquid level for either Helium tanks.]]>
</Line>
<Line Number="5">
<![CDATA[	INPUTS (to the add on instruction):]]>
</Line>
<Line Number="6">
<![CDATA[		Height (REAL) - the height of the vessel in METERS]]>
</Line>
<Line Number="7">
<![CDATA[		Press (REAL) - the absolute pressure in ATMA]]>
</Line>
<Line Number="8">
<![CDATA[		dP (REAL) - differential pressure in in-H2O]]>
</Line>
<Line Number="9">
<![CDATA[		C_0 (REAL) - constant defined by geometry (1 unless otherwise noted)]]>
</Line>
<Line Number="10">
<![CDATA[		!! THIS MAY NEED SOME TYPE OF INDICATOR TO SHOW IT IS FOR SUB-ATMOSPHERIC !!!]]>
</Line>
<Line Number="11">
<![CDATA[		!! SYSTEM...DON'T KNOW IF THAT USES THE SAME FORMULA TO CALCULATE %		  !!!	]]>
</Line>
<Line Number="12">
<![CDATA[]]>
</Line>
<Line Number="13">
<![CDATA[	RETURNS:]]>
</Line>
<Line Number="14">
<![CDATA[		Percent (REAL) -- percent full based on input]]>
</Line>
<Line Number="15">
<![CDATA[]]>
</Line>
<Line Number="16">
<![CDATA[	FORMULA PROVIDED BY CRYO GROUP]]>
</Line>
<Line Number="17">
<![CDATA[*/]]>
</Line>
<Line Number="18">
<![CDATA[]]>
</Line>
<Line Number="19">
<![CDATA[Liquid_Density := -6.1323 * Pressure ** 2 - 6.3417 * Pressure + 137.27;]]>
</Line>
<Line Number="20">
<![CDATA[]]>
</Line>
<Line Number="21">
<![CDATA[Vapor_Density := .12999 * Pressure ** 2 - .12931 * Pressure + .13637;]]>
</Line>
<Line Number="22">
<![CDATA[]]>
</Line>
<Line Number="23">
<![CDATA[PercentFull := 100 * ( (248.84 * dP) / (9.80665 * Height * Liquid_Density) - C_0 * Vapor_Density) / (1 - Vapor_Density);]]>
</Line>
<Line Number="24">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="dP_to_LL_Nitrogen" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-06T14:14:22.559Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-06T20:56:22.106Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[Converts differential pressure measurement to % full]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="dP" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Differential pressure in (in-H20)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
<Parameter Name="PercentFull" TagType="Base" DataType="REAL" Usage="Output" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Percent Full (%)]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="ScaleFactor" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[factor to scale densities]]>
</Description>
<DefaultData>CD CC 74 41</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="15.3"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*DP_to_Liquid_Level_Nitrogen]]>
</Line>
<Line Number="1">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="2">
<![CDATA[	DATE = 8/6/2015]]>
</Line>
<Line Number="3">
<![CDATA[]]>
</Line>
<Line Number="4">
<![CDATA[	This logic performs the calculations converting dP to liquid level for Nitrogen tanks.]]>
</Line>
<Line Number="5">
<![CDATA[	INPUTS (to the add on instruction):]]>
</Line>
<Line Number="6">
<![CDATA[		dP (REAL) - differential pressure in in-H2O]]>
</Line>
<Line Number="7">
<![CDATA[	]]>
</Line>
<Line Number="8">
<![CDATA[]]>
</Line>
<Line Number="9">
<![CDATA[	RETURNS:]]>
</Line>
<Line Number="10">
<![CDATA[		Percent (REAL) -- percent full based on input]]>
</Line>
<Line Number="11">
<![CDATA[]]>
</Line>
<Line Number="12">
<![CDATA[	FORMULA PROVIDED BY CRYO GROUP]]>
</Line>
<Line Number="13">
<![CDATA[*/]]>
</Line>
<Line Number="14">
<![CDATA[]]>
</Line>
<Line Number="15">
<![CDATA[PercentFull := 100 * dP / ScaleFactor;]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="DS_HB_StrainUpdate" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T15:36:54.291Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-31T19:30:39.881Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[handles all of the SG processing for the strain gages in a DS_HB  tag.]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="DS_HB" TagType="Base" DataType="DS_HB" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="ZeroCMD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="BaselineRST" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="T_Kelvin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temperature in Kelvin]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Temp_Offset" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SGUPD8" DataType="SG_UPD8" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 01 00 00 00 
00 00 00 00 0A D7 03 40 00 00 00 00 66 66 A6 BF 
3E E8 59 BC 72 33 5C 38 0E D4 87 34 52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_UPD8">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZeroCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="BaselineRST" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="SGTCMP" DataType="SG_TempComp" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 00 00 00 00 
66 66 A6 BF 3E E8 59 BC 72 33 5C 38 0E D4 87 34 
52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_TempComp">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="index" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="D" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>E0 82 EC 4C</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="124000000.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="C" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 4C BE 45</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6089.5"/>
</DefaultData>
</LocalTag>
<LocalTag Name="B" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>5C CF 8F C3</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-287.62"/>
</DefaultData>
</LocalTag>
<LocalTag Name="A" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>AE 47 E1 3E</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.44"/>
</DefaultData>
</LocalTag>
<LocalTag Name="S2FT0" DataType="S2FT" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="S2FT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="A" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="B" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="C" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="D" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="intercept" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Intercept for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="slope" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Slope for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[DS_HB_StrainUpdate]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/28/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Updates all of the strain gages for a tag of type 'DS_HB']]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[	Parameters:]]>
</Line>
<Line Number="8">
<![CDATA[		InOut:]]>
</Line>
<Line Number="9">
<![CDATA[			* DS_HB --> DS_HB data type]]>
</Line>
<Line Number="10">
<![CDATA[		Input:	]]>
</Line>
<Line Number="11">
<![CDATA[			* ZeroCMD --> BOOL indicating whether to zero operational strains]]>
</Line>
<Line Number="12">
<![CDATA[			* BaselineRST --> BOOL indicating whether to reset the baseline]]>
</Line>
<Line Number="13">
<![CDATA[]]>
</Line>
<Line Number="14">
<![CDATA[	Routine mostly calls other routines to abstract away some of the array]]>
</Line>
<Line Number="15">
<![CDATA[	indexing required to navigate each HB's strain gages]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[	HB SG arrays are arranged as follows:]]>
</Line>
<Line Number="18">
<![CDATA[	elements 1 - 2 are the Hex Beam gages themselves]]>
</Line>
<Line Number="19">
<![CDATA[	elements 3 - 4 are Vertical Supports]]>
</Line>
<Line Number="20">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[FOR index := 1 TO 4 DO]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[	//update the strains]]>
</Line>
<Line Number="25">
<![CDATA[	SG_UPD8(SGUPD8, DS_HB.StrainGage.SG817DXHB[index], ZeroCMD, BaselineRST, T_Kelvin);]]>
</Line>
<Line Number="26">
<![CDATA[]]>
</Line>
<Line Number="27">
<![CDATA[	//HB SG's need temperature compensated force...elements 1-2]]>
</Line>
<Line Number="28">
<![CDATA[	//verticaql support SG's don't]]>
</Line>
<Line Number="29">
<![CDATA[	IF index <= 2 THEN]]>
</Line>
<Line Number="30">
<![CDATA[		S2FT(S2FT0, DS_HB.StrainGage.SG817DXHB[index], T_Kelvin, A, B, C, D); ]]>
</Line>
<Line Number="31">
<![CDATA[	ELSE]]>
</Line>
<Line Number="32">
<![CDATA[		//S2F(S2F0, DS_HB.StrainGage.SG817DXHB[index], slope, intercept);]]>
</Line>
<Line Number="33">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="34">
<![CDATA[]]>
</Line>
<Line Number="35">
<![CDATA[END_FOR;]]>
</Line>
<Line Number="36">
<![CDATA[]]>
</Line>
<Line Number="37">
<![CDATA[ ]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[]]>
</Line>
<Line Number="40">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="US_HB_StrainUpdate" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2015-08-25T15:36:54.291Z" CreatedBy="JLAB\ballard" EditedDate="2015-08-31T19:30:53.615Z" EditedBy="JLAB\ballard" SoftwareRevision="v26.01">
<Description>
<![CDATA[handles all of the SG processing for the strain gages in a US_HB  tag.]]>
</Description>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="US_HB" TagType="Base" DataType="US_HB" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="ZeroCMD" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="BaselineRST" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="T_Kelvin" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Temperature in Kelvin]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Temp_Offset" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="SGUPD8" DataType="SG_UPD8" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 01 00 00 00 
00 00 00 00 0A D7 03 40 00 00 00 00 66 66 A6 BF 
3E E8 59 BC 72 33 5C 38 0E D4 87 34 52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_UPD8">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="ZeroCMD" DataType="BOOL" Value="0"/>
<DataValueMember Name="BaselineRST" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="SGTCMP" DataType="SG_TempComp" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 0A D7 03 40 00 00 00 00 
66 66 A6 BF 3E E8 59 BC 72 33 5C 38 0E D4 87 34 
52 B8 9E 3E</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="SG_TempComp">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T_Kelvin" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="index" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="D" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>D4 4B B7 4C</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="96100000.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="C" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 0C 93 45</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4705.5"/>
</DefaultData>
</LocalTag>
<LocalTag Name="B" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 40 61 C3</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="-225.25"/>
</DefaultData>
</LocalTag>
<LocalTag Name="A" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>7B 14 AE 3E</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.34"/>
</DefaultData>
</LocalTag>
<LocalTag Name="S2FT0" DataType="S2FT" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="S2FT">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="T" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="A" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="B" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="C" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="D" DataType="REAL" Radix="Float" Value="0.0"/>
</Structure>
</DefaultData>
</LocalTag>
<LocalTag Name="intercept" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Intercept for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="slope" DataType="REAL" Radix="Float" ExternalAccess="None">
<Description>
<![CDATA[Slope for Axial Support SG Strain to Force Calculations]]>
</Description>
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[/*-----------------------------------------------------------------------------]]>
</Line>
<Line Number="1">
<![CDATA[US_HB_StrainUpdate]]>
</Line>
<Line Number="2">
<![CDATA[	AUTHOR = Joshua Ballard]]>
</Line>
<Line Number="3">
<![CDATA[	DATE = 8/28/2015]]>
</Line>
<Line Number="4">
<![CDATA[]]>
</Line>
<Line Number="5">
<![CDATA[	Updates all of the strain gages for a tag of type 'US_HB']]>
</Line>
<Line Number="6">
<![CDATA[]]>
</Line>
<Line Number="7">
<![CDATA[	Parameters:]]>
</Line>
<Line Number="8">
<![CDATA[		InOut:]]>
</Line>
<Line Number="9">
<![CDATA[			* US_HB --> US_HB data type]]>
</Line>
<Line Number="10">
<![CDATA[		Input:	]]>
</Line>
<Line Number="11">
<![CDATA[			* ZeroCMD --> BOOL indicating whether to zero operational strains]]>
</Line>
<Line Number="12">
<![CDATA[			* BaselineRST --> BOOL indicating whether to reset the baseline]]>
</Line>
<Line Number="13">
<![CDATA[]]>
</Line>
<Line Number="14">
<![CDATA[	Routine mostly calls other routines to abstract away some of the array]]>
</Line>
<Line Number="15">
<![CDATA[	indexing required to navigate each HB's strain gages]]>
</Line>
<Line Number="16">
<![CDATA[]]>
</Line>
<Line Number="17">
<![CDATA[	HB SG arrays are arranged as follows:]]>
</Line>
<Line Number="18">
<![CDATA[	elements 1 - 2 are the Hex Beam gages themselves]]>
</Line>
<Line Number="19">
<![CDATA[	elements 3 - 4 are Vertical Supports]]>
</Line>
<Line Number="20">
<![CDATA[-----------------------------------------------------------------------------*/]]>
</Line>
<Line Number="21">
<![CDATA[]]>
</Line>
<Line Number="22">
<![CDATA[FOR index := 1 TO 4 DO]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[	//update the strains]]>
</Line>
<Line Number="25">
<![CDATA[	SG_UPD8(SGUPD8, US_HB.StrainGage.SG817UXHB[index], ZeroCMD, BaselineRST, T_Kelvin);]]>
</Line>
<Line Number="26">
<![CDATA[]]>
</Line>
<Line Number="27">
<![CDATA[	//HB SG's need temperature compensated force...elements 1-2]]>
</Line>
<Line Number="28">
<![CDATA[	//verticaql support SG's don't]]>
</Line>
<Line Number="29">
<![CDATA[	IF index <= 2 THEN]]>
</Line>
<Line Number="30">
<![CDATA[		S2FT(S2FT0, US_HB.StrainGage.SG817UXHB[index], T_Kelvin, A, B, C, D); ]]>
</Line>
<Line Number="31">
<![CDATA[	ELSE]]>
</Line>
<Line Number="32">
<![CDATA[		//S2F(S2F0, US_HB.StrainGage.SG817UXHB[index], slope, intercept);]]>
</Line>
<Line Number="33">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="34">
<![CDATA[]]>
</Line>
<Line Number="35">
<![CDATA[END_FOR;]]>
</Line>
<Line Number="36">
<![CDATA[]]>
</Line>
<Line Number="37">
<![CDATA[ ]]>
</Line>
<Line Number="38">
<![CDATA[]]>
</Line>
<Line Number="39">
<![CDATA[]]>
</Line>
<Line Number="40">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
<AddOnInstructionDefinition Name="Valve_Drive" Revision="1.0" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2012-04-20T14:14:31.937Z" CreatedBy="JLAB\ballard" EditedDate="2014-09-08T20:14:00.771Z" EditedBy="JLAB\ballard" SoftwareRevision="v23.00">
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="PID" TagType="Base" DataType="cPID_Record" Usage="InOut" Required="true" Visible="true" Constant="false"/>
<Parameter Name="Valve_Open" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Valve_Close" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<DefaultData>00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="DriveRate" TagType="Base" DataType="REAL" Usage="Input" Radix="Float" Required="true" Visible="true" ExternalAccess="Read Only">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Valve_DriveTime" DataType="DINT" Radix="Decimal" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="DriveTime" DataType="REAL" Radix="Float" ExternalAccess="None">
<DefaultData>00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</DefaultData>
</LocalTag>
<LocalTag Name="Drive_Timer" DataType="FBD_TIMER" ExternalAccess="None">
<DefaultData>01 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 04 00 00 00 00 00 00 00 00 00 00 00</DefaultData>
<DefaultData Format="Decorated">
<Structure DataType="FBD_TIMER">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="TimerEnable" DataType="BOOL" Value="0"/>
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="Reset" DataType="BOOL" Value="0"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
<DataValueMember Name="Status" DataType="DINT" Radix="Hex" Value="16#0000_0000"/>
<DataValueMember Name="InstructFault" DataType="BOOL" Value="0"/>
<DataValueMember Name="PresetInv" DataType="BOOL" Value="0"/>
</Structure>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="ST">
<STContent>
<Line Number="0">
<![CDATA[//Valve_Drive AOI 4/21/2012 by Joshua Ballard	]]>
</Line>
<Line Number="1">
<![CDATA[//This AOI takes the place of the position proportional function block for moving valves]]>
</Line>
<Line Number="2">
<![CDATA[//Copied from Cryo Group CHL2_Compressor, DIGITAL OUTPUT routine in coordination with ripping off their]]>
</Line>
<Line Number="3">
<![CDATA[//cPID_Record routine...]]>
</Line>
<Line Number="4">
<![CDATA[//Takes in a change in position (PID.dm), which could be positive or negative and converts it into a valve drive time.  ]]>
</Line>
<Line Number="5">
<![CDATA[//The valve drive time is limited to 1 second because of the value of Drive_Timer.PRE (set to 1000).  Once the timer]]>
</Line>
<Line Number="6">
<![CDATA[//is complete, the PID.dm value is set to zero and it waits for another update from the PID loop for the valve in question.]]>
</Line>
<Line Number="7">
<![CDATA[]]>
</Line>
<Line Number="8">
<![CDATA[Drive_Timer.PRE := 1000;]]>
</Line>
<Line Number="9">
<![CDATA[Drive_Timer.TimerEnable:= NOT Drive_Timer.DN AND ((PID.dm < 0) OR (PID.dm > 0));	//Reset the Timer whenever DM != 0 and the timer is timed out (i.e. it was finished and is being called upon again)]]>
</Line>
<Line Number="10">
<![CDATA[//Start the timer]]>
</Line>
<Line Number="11">
<![CDATA[TONR(Drive_Timer);]]>
</Line>
<Line Number="12">
<![CDATA[]]>
</Line>
<Line Number="13">
<![CDATA[//Determine the Valve Drive Time]]>
</Line>
<Line Number="14">
<![CDATA[//When PID.dm is small (< 5 in this case), make the drive time small.  This causes the change in valve position to get smaller the closer]]>
</Line>
<Line Number="15">
<![CDATA[//the valve position is to the desired position.  ]]>
</Line>
<Line Number="16">
<![CDATA[//The DriveRate tag is the rate that the standard JT valve is capable of opening in %/sec]]>
</Line>
<Line Number="17">
<![CDATA[IF ABS(PID.dm) <= DriveRate THEN]]>
</Line>
<Line Number="18">
<![CDATA[	Valve_DriveTime:= (ABS(PID.dm)/DriveRate)*1000;]]>
</Line>
<Line Number="19">
<![CDATA[ELSE ]]>
</Line>
<Line Number="20">
<![CDATA[	Valve_DriveTime:= ABS(PID.dm)*1000;]]>
</Line>
<Line Number="21">
<![CDATA[END_IF;]]>
</Line>
<Line Number="22">
<![CDATA[]]>
</Line>
<Line Number="23">
<![CDATA[]]>
</Line>
<Line Number="24">
<![CDATA[//IF PID.dm is negative, then close the valve, if positive, open it]]>
</Line>
<Line Number="25">
<![CDATA[//Otherwise, turn off the outputs to the valves]]>
</Line>
<Line Number="26">
<![CDATA[IF PID.dm < 0 AND Drive_Timer.ACC < Valve_DriveTime THEN]]>
</Line>
<Line Number="27">
<![CDATA[	Valve_Open:=0;]]>
</Line>
<Line Number="28">
<![CDATA[	// IF in Manual mode, stop driving the valve if the readback ORBV is close to the MVAL (within the DMIN)]]>
</Line>
<Line Number="29">
<![CDATA[	// Ditto for the Sequencer mode/SVAL.]]>
</Line>
<Line Number="30">
<![CDATA[	IF PID.MODE = 1 THEN						//If in Auto Mode just keep driving towards what you wanted.]]>
</Line>
<Line Number="31">
<![CDATA[		Valve_Close[:=]1;			]]>
</Line>
<Line Number="32">
<![CDATA[	ElsIF PID.MODE = 0 THEN						//If in Manual Mode, stop driving if within the DMIN of your MVAL.]]>
</Line>
<Line Number="33">
<![CDATA[		IF (PID.ORBV + PID.DMIN > PID.MVAL) THEN]]>
</Line>
<Line Number="34">
<![CDATA[			Valve_Close[:=]1;]]>
</Line>
<Line Number="35">
<![CDATA[		ELSE]]>
</Line>
<Line Number="36">
<![CDATA[			Valve_Close[:=]0;]]>
</Line>
<Line Number="37">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="38">
<![CDATA[	ElsIF PID.MODE = 2 THEN						//If in Sequencer, stop driving if within the DMIN of your SVAL.]]>
</Line>
<Line Number="39">
<![CDATA[		IF (PID.ORBV + PID.DMIN > PID.SVAL) THEN]]>
</Line>
<Line Number="40">
<![CDATA[			Valve_Close[:=]1;]]>
</Line>
<Line Number="41">
<![CDATA[		ELSE ]]>
</Line>
<Line Number="42">
<![CDATA[			Valve_Close[:=]0;]]>
</Line>
<Line Number="43">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="44">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="45">
<![CDATA[ELSIF PID.dm > 0 AND Drive_Timer.ACC < Valve_DriveTime THEN]]>
</Line>
<Line Number="46">
<![CDATA[	IF PID.MODE = 1 THEN						//If in Auto Mode, just drive for how long was ordered.]]>
</Line>
<Line Number="47">
<![CDATA[		Valve_Open[:=]1;						]]>
</Line>
<Line Number="48">
<![CDATA[	ELSIF PID.MODE = 0 THEN						//If in Manual Mode, stop driving when within the DMIN of your MVAL.]]>
</Line>
<Line Number="49">
<![CDATA[		IF (PID.ORBV - PID.DMIN < PID.MVAL) THEN]]>
</Line>
<Line Number="50">
<![CDATA[			Valve_Open[:=]1;]]>
</Line>
<Line Number="51">
<![CDATA[		ELSE]]>
</Line>
<Line Number="52">
<![CDATA[			Valve_Open[:=]0;]]>
</Line>
<Line Number="53">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="54">
<![CDATA[	ELSIF PID.MODE = 2 THEN						//If in Sequencer, stop driving when within the DMIN of your SVAL.]]>
</Line>
<Line Number="55">
<![CDATA[		IF (PID.ORBV - PID.DMIN < PID.SVAL) THEN]]>
</Line>
<Line Number="56">
<![CDATA[			Valve_Open[:=]1;]]>
</Line>
<Line Number="57">
<![CDATA[		ELSE]]>
</Line>
<Line Number="58">
<![CDATA[			Valve_Open[:=]0;]]>
</Line>
<Line Number="59">
<![CDATA[		END_IF;]]>
</Line>
<Line Number="60">
<![CDATA[	END_IF;]]>
</Line>
<Line Number="61">
<![CDATA[	Valve_Close:=0;]]>
</Line>
<Line Number="62">
<![CDATA[ELSE]]>
</Line>
<Line Number="63">
<![CDATA[	Valve_Open:=0;]]>
</Line>
<Line Number="64">
<![CDATA[	Valve_Close:=0;]]>
</Line>
<Line Number="65">
<![CDATA[END_IF;]]>
</Line>
<Line Number="66">
<![CDATA[]]>
</Line>
<Line Number="67">
<![CDATA[]]>
</Line>
<Line Number="68">
<![CDATA[]]>
</Line>
<Line Number="69">
<![CDATA[]]>
</Line>
</STContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
<Tags>
<Tag Name="BitHolder" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="bit_alias_0" TagType="Alias" Radix="Decimal" AliasFor="BitHolder.0" ExternalAccess="Read/Write"/>
<Tag Name="bit_alias_1" TagType="Alias" Radix="Decimal" AliasFor="BitHolder.1" ExternalAccess="Read/Write"/>
<Tag Name="bit_alias_2" TagType="Alias" Radix="Decimal" AliasFor="BitHolder.2" ExternalAccess="Read/Write"/>
<Tag Name="BOOLArray_32" TagType="Base" DataType="BOOL" Dimensions="32" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="BOOL" Dimensions="32" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="bool_alias_0" TagType="Alias" Radix="Decimal" AliasFor="BOOLArray_32[0]" ExternalAccess="Read/Write"/>
<Tag Name="bool_alias_1" TagType="Alias" Radix="Decimal" AliasFor="BOOLArray_32[1]" ExternalAccess="Read/Write"/>
<Tag Name="bool_alias_2" TagType="Alias" Radix="Decimal" AliasFor="BOOLArray_32[2]" ExternalAccess="Read/Write"/>
<Tag Name="CCM_A" TagType="Base" DataType="Torus_CCM" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="Torus_CCM">
<StructureMember Name="Cernox" DataType="CCM_TR">
<ArrayMember Name="TR817X" DataType="REAL" Dimensions="12" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
<Element Index="[6]" Value="0.0"/>
<Element Index="[7]" Value="0.0"/>
<Element Index="[8]" Value="0.0"/>
<Element Index="[9]" Value="0.0"/>
<Element Index="[10]" Value="0.0"/>
<Element Index="[11]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<StructureMember Name="PT100" DataType="CCM_PT">
<ArrayMember Name="PT817X" DataType="REAL" Dimensions="6" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
<Element Index="[3]" Value="0.0"/>
<Element Index="[4]" Value="0.0"/>
<Element Index="[5]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<StructureMember Name="StrainGage" DataType="CCM_SG">
<ArrayMember Name="SG817X" DataType="Strain_Gage" Dimensions="7">
<Element Index="[0]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[5]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[6]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="LoadCell" DataType="CCM_LC">
<ArrayMember Name="LC817X" DataType="Load_Cell" Dimensions="5">
<Element Index="[0]">
<Structure DataType="Load_Cell">
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="value" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Load_Cell">
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="value" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Load_Cell">
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="value" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Load_Cell">
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="value" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Load_Cell">
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="value" DataType="DINT" Radix="Decimal" Value="0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
<StructureMember Name="HallSensor" DataType="CCM_HS">
<ArrayMember Name="HS817X" DataType="REAL" Dimensions="2" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
</ArrayMember>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="cRIO_For_Wesley" TagType="Base" DataType="DINT" Dimensions="48" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="48" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
<Element Index="[32]" Value="0"/>
<Element Index="[33]" Value="0"/>
<Element Index="[34]" Value="0"/>
<Element Index="[35]" Value="0"/>
<Element Index="[36]" Value="0"/>
<Element Index="[37]" Value="0"/>
<Element Index="[38]" Value="0"/>
<Element Index="[39]" Value="0"/>
<Element Index="[40]" Value="0"/>
<Element Index="[41]" Value="0"/>
<Element Index="[42]" Value="0"/>
<Element Index="[43]" Value="0"/>
<Element Index="[44]" Value="0"/>
<Element Index="[45]" Value="0"/>
<Element Index="[46]" Value="0"/>
<Element Index="[47]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="cRIO_Test" TagType="Base" DataType="DINT" Dimensions="6" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="6" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="cRIO_Test_from_cRIO" TagType="Base" DataType="DINT" Dimensions="6" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="6" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
</Array>
</Data>
</Tag>
<Tag Name="EPICS_Test_DINT_2" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>A0 1A 0B 00</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="727712"/>
</Data>
</Tag>
<Tag Name="HB_DS_S1" TagType="Base" DataType="DS_HB" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="DS_HB">
<StructureMember Name="Cernox" DataType="DS_HB_TR">
<ArrayMember Name="TR817DXHB" DataType="REAL" Dimensions="3" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<StructureMember Name="StrainGage" DataType="DS_HB_SG">
<ArrayMember Name="SG817DXHB" DataType="Strain_Gage" Dimensions="5">
<Element Index="[0]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="HB_US_S1" TagType="Base" DataType="US_HB" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00</Data>
<Data Format="Decorated">
<Structure DataType="US_HB">
<StructureMember Name="Cernox" DataType="US_HB_TR">
<ArrayMember Name="TR817UXHB" DataType="REAL" Dimensions="3" Radix="Float">
<Element Index="[0]" Value="0.0"/>
<Element Index="[1]" Value="0.0"/>
<Element Index="[2]" Value="0.0"/>
</ArrayMember>
</StructureMember>
<StructureMember Name="StrainGage" DataType="US_HB_SG">
<ArrayMember Name="SG817UXHB" DataType="Strain_Gage" Dimensions="5">
<Element Index="[0]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[1]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[2]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[3]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
<Element Index="[4]">
<Structure DataType="Strain_Gage">
<DataValueMember Name="base_voltage" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="raw_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="raw_lb" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_offset" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="ops_strain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ops_lbs" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="ApparentStrain" DataType="REAL" Radix="Float" Value="0.0"/>
<DataValueMember Name="Compensated" DataType="BOOL" Value="0"/>
</Structure>
</Element>
</ArrayMember>
</StructureMember>
</Structure>
</Data>
</Tag>
<Tag Name="SG_From_cRIO" TagType="Base" DataType="DINT" Dimensions="97" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 00 
00 00 00 00</Data>
<Data Format="Decorated">
<Array DataType="DINT" Dimensions="97" Radix="Decimal">
<Element Index="[0]" Value="0"/>
<Element Index="[1]" Value="0"/>
<Element Index="[2]" Value="0"/>
<Element Index="[3]" Value="0"/>
<Element Index="[4]" Value="0"/>
<Element Index="[5]" Value="0"/>
<Element Index="[6]" Value="0"/>
<Element Index="[7]" Value="0"/>
<Element Index="[8]" Value="0"/>
<Element Index="[9]" Value="0"/>
<Element Index="[10]" Value="0"/>
<Element Index="[11]" Value="0"/>
<Element Index="[12]" Value="0"/>
<Element Index="[13]" Value="0"/>
<Element Index="[14]" Value="0"/>
<Element Index="[15]" Value="0"/>
<Element Index="[16]" Value="0"/>
<Element Index="[17]" Value="0"/>
<Element Index="[18]" Value="0"/>
<Element Index="[19]" Value="0"/>
<Element Index="[20]" Value="0"/>
<Element Index="[21]" Value="0"/>
<Element Index="[22]" Value="0"/>
<Element Index="[23]" Value="0"/>
<Element Index="[24]" Value="0"/>
<Element Index="[25]" Value="0"/>
<Element Index="[26]" Value="0"/>
<Element Index="[27]" Value="0"/>
<Element Index="[28]" Value="0"/>
<Element Index="[29]" Value="0"/>
<Element Index="[30]" Value="0"/>
<Element Index="[31]" Value="0"/>
<Element Index="[32]" Value="0"/>
<Element Index="[33]" Value="0"/>
<Element Index="[34]" Value="0"/>
<Element Index="[35]" Value="0"/>
<Element Index="[36]" Value="0"/>
<Element Index="[37]" Value="0"/>
<Element Index="[38]" Value="0"/>
<Element Index="[39]" Value="0"/>
<Element Index="[40]" Value="0"/>
<Element Index="[41]" Value="0"/>
<Element Index="[42]" Value="0"/>
<Element Index="[43]" Value="0"/>
<Element Index="[44]" Value="0"/>
<Element Index="[45]" Value="0"/>
<Element Index="[46]" Value="0"/>
<Element Index="[47]" Value="0"/>
<Element Index="[48]" Value="0"/>
<Element Index="[49]" Value="0"/>
<Element Index="[50]" Value="0"/>
<Element Index="[51]" Value="0"/>
<Element Index="[52]" Value="0"/>
<Element Index="[53]" Value="0"/>
<Element Index="[54]" Value="0"/>
<Element Index="[55]" Value="0"/>
<Element Index="[56]" Value="0"/>
<Element Index="[57]" Value="0"/>
<Element Index="[58]" Value="0"/>
<Element Index="[59]" Value="0"/>
<Element Index="[60]" Value="0"/>
<Element Index="[61]" Value="0"/>
<Element Index="[62]" Value="0"/>
<Element Index="[63]" Value="0"/>
<Element Index="[64]" Value="0"/>
<Element Index="[65]" Value="0"/>
<Element Index="[66]" Value="0"/>
<Element Index="[67]" Value="0"/>
<Element Index="[68]" Value="0"/>
<Element Index="[69]" Value="0"/>
<Element Index="[70]" Value="0"/>
<Element Index="[71]" Value="0"/>
<Element Index="[72]" Value="0"/>
<Element Index="[73]" Value="0"/>
<Element Index="[74]" Value="0"/>
<Element Index="[75]" Value="0"/>
<Element Index="[76]" Value="0"/>
<Element Index="[77]" Value="0"/>
<Element Index="[78]" Value="0"/>
<Element Index="[79]" Value="0"/>
<Element Index="[80]" Value="0"/>
<Element Index="[81]" Value="0"/>
<Element Index="[82]" Value="0"/>
<Element Index="[83]" Value="0"/>
<Element Index="[84]" Value="0"/>
<Element Index="[85]" Value="0"/>
<Element Index="[86]" Value="0"/>
<Element Index="[87]" Value="0"/>
<Element Index="[88]" Value="0"/>
<Element Index="[89]" Value="0"/>
<Element Index="[90]" Value="0"/>
<Element Index="[91]" Value="0"/>
<Element Index="[92]" Value="0"/>
<Element Index="[93]" Value="0"/>
<Element Index="[94]" Value="0"/>
<Element Index="[95]" Value="0"/>
<Element Index="[96]" Value="0"/>
</Array>
</Data>
</Tag>
</Tags>
<Programs>
<Program Name="Comm_and_overhead" TestEdits="false" Disabled="false" UseAsFolder="true">
<Tags/>
<Routines/>
</Program>
<Program Name="Cryo_Controls" TestEdits="false" Disabled="false" UseAsFolder="true">
<Tags/>
<Routines/>
</Program>
<Program Name="Magnet_Controls" TestEdits="false" Disabled="false" UseAsFolder="true">
<Tags/>
<Routines/>
</Program>
<Program Name="Main" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Tags>
<Tag Name="EPICS_Test_DINT" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>9C 1B 0B 00</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="727964"/>
</Data>
</Tag>
<Tag Name="index" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Data>00 00 00 00</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="TestTimer" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Data>08 17 2D C0 40 42 0F 00 9C 1B 0B 00</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="1000000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="727964"/>
<DataValueMember Name="EN" DataType="BOOL" Value="1"/>
<DataValueMember Name="TT" DataType="BOOL" Value="1"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Text>
<![CDATA[XIO(TestTimer.DN)TON(TestTimer,?,?);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Text>
<![CDATA[MOV(TestTimer.ACC,cRIO:O.Data[0]);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Text>
<![CDATA[MOV(TestTimer.ACC,EPICS_Test_DINT);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Text>
<![CDATA[MOV(TestTimer.ACC,EPICS_Test_DINT_2);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Text>
<![CDATA[AFI()CPS(cRIO:I.Data[1],cRIO:O.Data[1],10);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Text>
<![CDATA[COP(cRIO:I.Data[0],cRIO_Test[0],5);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Text>
<![CDATA[CPS(cRIO:I.Data[0],cRIO_For_Wesley[0],48);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="PeriodicTasks" TestEdits="false" Disabled="false" UseAsFolder="true">
<Tags/>
<Routines/>
</Program>
</Programs>
<Tasks>
<Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<ScheduledPrograms>
<ScheduledProgram Name="Main"/>
</ScheduledPrograms>
</Task>
</Tasks>
<CST MasterID="0"/>
<WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
<Trends/>
<DataLogs/>
<TimeSynchronize Priority1="128" Priority2="128" PTPEnable="true"/>
</Controller>
</RSLogix5000Content>
